<!DOCTYPE html>
<html class="no-js" lang="zh">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<meta content="PhilFan 的笔记本" name="description"/>
<meta content="PhilFan" name="author"/>
<link href="https://www.philfan.cn/Robotics/Control/ELSE-%E4%BE%9B%E9%85%8D%E7%94%B5.html" rel="canonical"/>
<link href="Method/06-KalmanFilter.html" rel="prev"/>
<link href="Matlab.html" rel="next"/>
<link href="../../logo.ico" rel="icon"/>
<meta content="mkdocs-1.6.1, mkdocs-material-9.5.31" name="generator"/>
<title>供配电技术 - PhilFan's Notebook</title>
<link href="../../assets/stylesheets/main.3cba04c6.min.css" rel="stylesheet"/>
<link href="../../assets/stylesheets/palette.06af60db.min.css" rel="stylesheet"/>
<style>:root{--md-admonition-icon--note:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M1 7.775V2.75C1 1.784 1.784 1 2.75 1h5.025c.464 0 .91.184 1.238.513l6.25 6.25a1.75 1.75 0 0 1 0 2.474l-5.026 5.026a1.75 1.75 0 0 1-2.474 0l-6.25-6.25A1.752 1.752 0 0 1 1 7.775Zm1.5 0c0 .066.026.13.073.177l6.25 6.25a.25.25 0 0 0 .354 0l5.025-5.025a.25.25 0 0 0 0-.354l-6.25-6.25a.25.25 0 0 0-.177-.073H2.75a.25.25 0 0 0-.25.25ZM6 5a1 1 0 1 1 0 2 1 1 0 0 1 0-2Z"/></svg>');--md-admonition-icon--abstract:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M2.5 1.75v11.5c0 .138.112.25.25.25h3.17a.75.75 0 0 1 0 1.5H2.75A1.75 1.75 0 0 1 1 13.25V1.75C1 .784 1.784 0 2.75 0h8.5C12.216 0 13 .784 13 1.75v7.736a.75.75 0 0 1-1.5 0V1.75a.25.25 0 0 0-.25-.25h-8.5a.25.25 0 0 0-.25.25Zm13.274 9.537v-.001l-4.557 4.45a.75.75 0 0 1-1.055-.008l-1.943-1.95a.75.75 0 0 1 1.062-1.058l1.419 1.425 4.026-3.932a.75.75 0 1 1 1.048 1.074ZM4.75 4h4.5a.75.75 0 0 1 0 1.5h-4.5a.75.75 0 0 1 0-1.5ZM4 7.75A.75.75 0 0 1 4.75 7h2a.75.75 0 0 1 0 1.5h-2A.75.75 0 0 1 4 7.75Z"/></svg>');--md-admonition-icon--info:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M0 8a8 8 0 1 1 16 0A8 8 0 0 1 0 8Zm8-6.5a6.5 6.5 0 1 0 0 13 6.5 6.5 0 0 0 0-13ZM6.5 7.75A.75.75 0 0 1 7.25 7h1a.75.75 0 0 1 .75.75v2.75h.25a.75.75 0 0 1 0 1.5h-2a.75.75 0 0 1 0-1.5h.25v-2h-.25a.75.75 0 0 1-.75-.75ZM8 6a1 1 0 1 1 0-2 1 1 0 0 1 0 2Z"/></svg>');--md-admonition-icon--tip:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M3.499.75a.75.75 0 0 1 1.5 0v.996C5.9 2.903 6.793 3.65 7.662 4.376l.24.202c-.036-.694.055-1.422.426-2.163C9.1.873 10.794-.045 12.622.26 14.408.558 16 1.94 16 4.25c0 1.278-.954 2.575-2.44 2.734l.146.508.065.22c.203.701.412 1.455.476 2.226.142 1.707-.4 3.03-1.487 3.898C11.714 14.671 10.27 15 8.75 15h-6a.75.75 0 0 1 0-1.5h1.376a4.484 4.484 0 0 1-.563-1.191 3.835 3.835 0 0 1-.05-2.063 4.647 4.647 0 0 1-2.025-.293.75.75 0 0 1 .525-1.406c1.357.507 2.376-.006 2.698-.318l.009-.01a.747.747 0 0 1 1.06 0 .748.748 0 0 1-.012 1.074c-.912.92-.992 1.835-.768 2.586.221.74.745 1.337 1.196 1.621H8.75c1.343 0 2.398-.296 3.074-.836.635-.507 1.036-1.31.928-2.602-.05-.603-.216-1.224-.422-1.93l-.064-.221c-.12-.407-.246-.84-.353-1.29a2.425 2.425 0 0 1-.507-.441 3.075 3.075 0 0 1-.633-1.248.75.75 0 0 1 1.455-.364c.046.185.144.436.31.627.146.168.353.305.712.305.738 0 1.25-.615 1.25-1.25 0-1.47-.95-2.315-2.123-2.51-1.172-.196-2.227.387-2.706 1.345-.46.92-.27 1.774.019 3.062l.042.19a.884.884 0 0 1 .01.05c.348.443.666.949.94 1.553a.75.75 0 1 1-1.365.62c-.553-1.217-1.32-1.94-2.3-2.768L6.7 5.527c-.814-.68-1.75-1.462-2.692-2.619a3.737 3.737 0 0 0-1.023.88c-.406.495-.663 1.036-.722 1.508.116.122.306.21.591.239.388.038.797-.06 1.032-.19a.75.75 0 0 1 .728 1.31c-.515.287-1.23.439-1.906.373-.682-.067-1.473-.38-1.879-1.193L.75 5.677V5.5c0-.984.48-1.94 1.077-2.664.46-.559 1.05-1.055 1.673-1.353V.75Z"/></svg>');--md-admonition-icon--success:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M13.78 4.22a.75.75 0 0 1 0 1.06l-7.25 7.25a.75.75 0 0 1-1.06 0L2.22 9.28a.751.751 0 0 1 .018-1.042.751.751 0 0 1 1.042-.018L6 10.94l6.72-6.72a.75.75 0 0 1 1.06 0Z"/></svg>');--md-admonition-icon--question:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M0 8a8 8 0 1 1 16 0A8 8 0 0 1 0 8Zm8-6.5a6.5 6.5 0 1 0 0 13 6.5 6.5 0 0 0 0-13ZM6.92 6.085h.001a.749.749 0 1 1-1.342-.67c.169-.339.436-.701.849-.977C6.845 4.16 7.369 4 8 4a2.756 2.756 0 0 1 1.637.525c.503.377.863.965.863 1.725 0 .448-.115.83-.329 1.15-.205.307-.47.513-.692.662-.109.072-.22.138-.313.195l-.006.004a6.24 6.24 0 0 0-.26.16.952.952 0 0 0-.276.245.75.75 0 0 1-1.248-.832c.184-.264.42-.489.692-.661.103-.067.207-.132.313-.195l.007-.004c.1-.061.182-.11.258-.161a.969.969 0 0 0 .277-.245C8.96 6.514 9 6.427 9 6.25a.612.612 0 0 0-.262-.525A1.27 1.27 0 0 0 8 5.5c-.369 0-.595.09-.74.187a1.01 1.01 0 0 0-.34.398ZM9 11a1 1 0 1 1-2 0 1 1 0 0 1 2 0Z"/></svg>');--md-admonition-icon--warning:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M6.457 1.047c.659-1.234 2.427-1.234 3.086 0l6.082 11.378A1.75 1.75 0 0 1 14.082 15H1.918a1.75 1.75 0 0 1-1.543-2.575Zm1.763.707a.25.25 0 0 0-.44 0L1.698 13.132a.25.25 0 0 0 .22.368h12.164a.25.25 0 0 0 .22-.368Zm.53 3.996v2.5a.75.75 0 0 1-1.5 0v-2.5a.75.75 0 0 1 1.5 0ZM9 11a1 1 0 1 1-2 0 1 1 0 0 1 2 0Z"/></svg>');--md-admonition-icon--failure:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M2.344 2.343h-.001a8 8 0 0 1 11.314 11.314A8.002 8.002 0 0 1 .234 10.089a8 8 0 0 1 2.11-7.746Zm1.06 10.253a6.5 6.5 0 1 0 9.108-9.275 6.5 6.5 0 0 0-9.108 9.275ZM6.03 4.97 8 6.94l1.97-1.97a.749.749 0 0 1 1.275.326.749.749 0 0 1-.215.734L9.06 8l1.97 1.97a.749.749 0 0 1-.326 1.275.749.749 0 0 1-.734-.215L8 9.06l-1.97 1.97a.749.749 0 0 1-1.275-.326.749.749 0 0 1 .215-.734L6.94 8 4.97 6.03a.751.751 0 0 1 .018-1.042.751.751 0 0 1 1.042-.018Z"/></svg>');--md-admonition-icon--danger:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M9.504.43a1.516 1.516 0 0 1 2.437 1.713L10.415 5.5h2.123c1.57 0 2.346 1.909 1.22 3.004l-7.34 7.142a1.249 1.249 0 0 1-.871.354h-.302a1.25 1.25 0 0 1-1.157-1.723L5.633 10.5H3.462c-1.57 0-2.346-1.909-1.22-3.004L9.503.429Zm1.047 1.074L3.286 8.571A.25.25 0 0 0 3.462 9H6.75a.75.75 0 0 1 .694 1.034l-1.713 4.188 6.982-6.793A.25.25 0 0 0 12.538 7H9.25a.75.75 0 0 1-.683-1.06l2.008-4.418.003-.006a.036.036 0 0 0-.004-.009l-.006-.006-.008-.001c-.003 0-.006.002-.009.004Z"/></svg>');--md-admonition-icon--bug:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M4.72.22a.75.75 0 0 1 1.06 0l1 .999a3.488 3.488 0 0 1 2.441 0l.999-1a.748.748 0 0 1 1.265.332.75.75 0 0 1-.205.729l-.775.776c.616.63.995 1.493.995 2.444v.327c0 .1-.009.197-.025.292.408.14.764.392 1.029.722l1.968-.787a.75.75 0 0 1 .556 1.392L13 7.258V9h2.25a.75.75 0 0 1 0 1.5H13v.5c0 .409-.049.806-.141 1.186l2.17.868a.75.75 0 0 1-.557 1.392l-2.184-.873A4.997 4.997 0 0 1 8 16a4.997 4.997 0 0 1-4.288-2.427l-2.183.873a.75.75 0 0 1-.558-1.392l2.17-.868A5.036 5.036 0 0 1 3 11v-.5H.75a.75.75 0 0 1 0-1.5H3V7.258L.971 6.446a.75.75 0 0 1 .558-1.392l1.967.787c.265-.33.62-.583 1.03-.722a1.677 1.677 0 0 1-.026-.292V4.5c0-.951.38-1.814.995-2.444L4.72 1.28a.75.75 0 0 1 0-1.06Zm.53 6.28a.75.75 0 0 0-.75.75V11a3.5 3.5 0 1 0 7 0V7.25a.75.75 0 0 0-.75-.75ZM6.173 5h3.654A.172.172 0 0 0 10 4.827V4.5a2 2 0 1 0-4 0v.327c0 .096.077.173.173.173Z"/></svg>');--md-admonition-icon--example:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M5 5.782V2.5h-.25a.75.75 0 0 1 0-1.5h6.5a.75.75 0 0 1 0 1.5H11v3.282l3.666 5.76C15.619 13.04 14.543 15 12.767 15H3.233c-1.776 0-2.852-1.96-1.899-3.458Zm-2.4 6.565a.75.75 0 0 0 .633 1.153h9.534a.75.75 0 0 0 .633-1.153L12.225 10.5h-8.45ZM9.5 2.5h-3V6c0 .143-.04.283-.117.403L4.73 9h6.54L9.617 6.403A.746.746 0 0 1 9.5 6Z"/></svg>');--md-admonition-icon--quote:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16"><path d="M1.75 2.5h10.5a.75.75 0 0 1 0 1.5H1.75a.75.75 0 0 1 0-1.5Zm4 5h8.5a.75.75 0 0 1 0 1.5h-8.5a.75.75 0 0 1 0-1.5Zm0 5h8.5a.75.75 0 0 1 0 1.5h-8.5a.75.75 0 0 1 0-1.5ZM2.5 7.75v6a.75.75 0 0 1-1.5 0v-6a.75.75 0 0 1 1.5 0Z"/></svg>');}</style>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Noto+Serif+SC:300,300i,400,400i,700,700i%7CJetBrains+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Noto Serif SC";--md-code-font:"JetBrains Mono"}</style>
<link href="../../css/heti.css" rel="stylesheet"/>
<link href="../../style/css/flink.css" rel="stylesheet"/>
<link href="../../style/css/toc_extra.css" rel="stylesheet"/>
<link href="../../style/css/fold_toc.css" rel="stylesheet"/>
<link href="../../style/css/card.css" rel="stylesheet"/>
<link href="https://cdn.tonycrane.cc/jbmono/jetbrainsmono.css" rel="stylesheet"/>
<link href="https://cdn.tonycrane.cc/lxgw/lxgwscreen.css" rel="stylesheet"/>
<script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce((e,_)=>(e<<5)-e+_.charCodeAt(0),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
<script id="__analytics">function __md_analytics(){function n(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],n("js",new Date),n("config","G-2QNP7S5RJ8"),document.addEventListener("DOMContentLoaded",function(){document.forms.search&&document.forms.search.query.addEventListener("blur",function(){this.value&&n("event","search",{search_term:this.value})}),document$.subscribe(function(){var a=document.forms.feedback;if(void 0!==a)for(var e of a.querySelectorAll("[type=submit]"))e.addEventListener("click",function(e){e.preventDefault();var t=document.location.pathname,e=this.getAttribute("data-md-value");n("event","feedback",{page:t,data:e}),a.firstElementChild.disabled=!0;e=a.querySelector(".md-feedback__note [data-md-value='"+e+"']");e&&(e.hidden=!1)}),a.hidden=!1}),location$.subscribe(function(e){n("config","G-2QNP7S5RJ8",{page_path:e.pathname})})});var e=document.createElement("script");e.async=!0,e.src="https://www.googletagmanager.com/gtag/js?id=G-2QNP7S5RJ8",document.getElementById("__analytics").insertAdjacentElement("afterEnd",e)}</script>
<script>"undefined"!=typeof __md_analytics&&__md_analytics()</script>
<link href="../../assets/stylesheets/custom.7c86dd97.min.css" rel="stylesheet"/>
<!-- Microsoft Clarity -->
<script type="text/javascript">
    (function(c,l,a,r,i,t,y){
        c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments)};
        t=l.createElement(r);t.async=1;t.src="https://www.clarity.ms/tag/"+i;
        y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);
    })(window, document, "clarity", "script", "v05z7b7kpj");
  </script>
</head>
<body data-md-color-accent="indigo" data-md-color-primary="black" data-md-color-scheme="slate" dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#_1">
          跳转至
        </a>
</div>
<div data-md-component="announce">
<aside class="md-banner">
<div class="md-banner__inner md-grid md-typeset">
            
            
  For updates please follow <strong>@PhilFan</strong> on
  <a href="https://www.cc98.org/user/id/701211" rel="me">
<span class="twemoji cc98">
<img alt="cc98 icon" src="/assets/images/98icon.ico" style="vertical-align: top;width: auto;"/>
</span>
<strong>CC98</strong>
</a>
  or star this repository on
  <a href="https://github.com/Phil-Fan/Phil-Fan.github.io">
<span class="twemoji github">
<svg viewbox="0 0 496 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"></path></svg>
</span>
<strong>Github</strong>
</a>
</div>
</aside>
</div>
<header class="md-header" data-md-component="header">
<nav aria-label="页眉" class="md-header__inner md-grid">
<a aria-label="PhilFan's Notebook" class="md-header__button md-logo" data-md-component="logo" href="../.." title="PhilFan's Notebook">
<img alt="logo" src="../../logo.ico"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            PhilFan's Notebook
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              供配电技术
            
          </span>
</div>
</div>
</div>
<form class="md-header__option" data-md-component="palette">
<input aria-label="Switch to light mode" class="md-option" data-md-color-accent="indigo" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-primary="black" data-md-color-scheme="slate" id="__palette_0" name="__palette" type="radio"/>
<label class="md-header__button md-icon" for="__palette_0" hidden="" title="Switch to light mode">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="m17.75 4.09-2.53 1.94.91 3.06-2.63-1.81-2.63 1.81.91-3.06-2.53-1.94L12.44 4l1.06-3 1.06 3 3.19.09m3.5 6.91-1.64 1.25.59 1.98-1.7-1.17-1.7 1.17.59-1.98L15.75 11l2.06-.05L18.5 9l.69 1.95 2.06.05m-2.28 4.95c.83-.08 1.72 1.1 1.19 1.85-.32.45-.66.87-1.08 1.27C15.17 23 8.84 23 4.94 19.07c-3.91-3.9-3.91-10.24 0-14.14.4-.4.82-.76 1.27-1.08.75-.53 1.93.36 1.85 1.19-.27 2.86.69 5.83 2.89 8.02a9.96 9.96 0 0 0 8.02 2.89m-1.64 2.02a12.08 12.08 0 0 1-7.8-3.47c-2.17-2.19-3.33-5-3.49-7.82-2.81 3.14-2.7 7.96.31 10.98 3.02 3.01 7.84 3.12 10.98.31Z"></path></svg>
</label>
</form>
<script>var media,input,key,value,palette=__md_get("__palette");if(palette&&palette.color){"(prefers-color-scheme)"===palette.color.media&&(media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']"),palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent"));for([key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="搜索" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="搜索" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"></path></svg>
</label>
<nav aria-label="查找" class="md-search__options">
<button aria-label="清空当前内容" class="md-search__icon md-icon" tabindex="-1" title="清空当前内容" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"></path></svg>
</button>
</nav>
<div class="md-search__suggest" data-md-component="search-suggest"></div>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="" tabindex="0">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            正在初始化搜索引擎
          </div>
<ol class="md-search-result__list" role="presentation"></ol>
</div>
</div>
</div>
</div>
</div>
<div class="md-header__source">
<a class="md-source" data-md-component="source" href="https://github.com/Phil-Fan/Phil-Fan.github.io" title="前往仓库">
<div class="md-source__icon md-icon">
<svg viewbox="0 0 448 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"></path></svg>
</div>
<div class="md-source__repository">
    Phil-Fan/Notes
  </div>
</a>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<nav aria-label="标签" class="md-tabs" data-md-component="tabs">
<div class="md-grid">
<ul class="md-tabs__list">
<li class="md-tabs__item">
<a class="md-tabs__link" href="../../index.html">
          
  
    
  
  Home

        </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="../../Research/index.html">
          
  
    
  
  Research

        </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="../../Math/index.html">
          
  
    
  
  Math

        </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="../../AI/index.html">
          
  
    
  
  AI

        </a>
</li>
<li class="md-tabs__item md-tabs__item--active">
<a class="md-tabs__link" href="../index.html">
          
  
    
  
  Robotics

        </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="../../CS/index.html">
          
  
    
  
  CS

        </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="../../Class/classes_in_zju.html">
          
  
    
  
  Class

        </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="https://dev.philfan.cn">
        
  
    
  
  Tools

      </a>
</li>
<li class="md-tabs__item">
<a class="md-tabs__link" href="https://hobby.philfan.cn">
        
  
    
  
  Interest

      </a>
</li>
</ul>
</div>
</nav>
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="导航栏" class="md-nav md-nav--primary md-nav--lifted" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="PhilFan's Notebook" class="md-nav__button md-logo" data-md-component="logo" href="../.." title="PhilFan's Notebook">
<img alt="logo" src="../../logo.ico"/>
</a>
    PhilFan's Notebook
  </label>
<div class="md-nav__source">
<a class="md-source" data-md-component="source" href="https://github.com/Phil-Fan/Phil-Fan.github.io" title="前往仓库">
<div class="md-source__icon md-icon">
<svg viewbox="0 0 448 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"></path></svg>
</div>
<div class="md-source__repository">
    Phil-Fan/Notes
  </div>
</a>
</div>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_1" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../index.html">
<span class="md-ellipsis">
    Home
  </span>
</a>
<label class="md-nav__link" for="__nav_1" id="__nav_1_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_1_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_1">
<span class="md-nav__icon md-icon"></span>
            Home
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../board.html">
<span class="md-ellipsis">
    简介
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../friends.html">
<span class="md-ellipsis">
    友链
  </span>
<span class="md-status md-status--happy"></span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Research/index.html">
<span class="md-ellipsis">
    Research
  </span>
</a>
<label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_2_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_2">
<span class="md-nav__icon md-icon"></span>
            Research
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/index.html">
<span class="md-ellipsis">
    概述
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/01-Preliminaries.html">
<span class="md-ellipsis">
    预备知识
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/02-Reading.html">
<span class="md-ellipsis">
    论文阅读
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/03-mind.html">
<span class="md-ellipsis">
    心态
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/04-communication.html">
<span class="md-ellipsis">
    交流
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/05-experiment.html">
<span class="md-ellipsis">
    实验
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/06-writing.html">
<span class="md-ellipsis">
    写作
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/07-rebuttal.html">
<span class="md-ellipsis">
    rebuttal
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Research/EXP/08-presentation.html">
<span class="md-ellipsis">
    汇报
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/index.html">
<span class="md-ellipsis">
    Math
  </span>
</a>
<label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_3">
<span class="md-nav__icon md-icon"></span>
            Math
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
<span class="md-ellipsis">
    基础知识
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_3_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_3_2">
<span class="md-nav__icon md-icon"></span>
            基础知识
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/%E4%B8%8D%E7%AD%89%E5%BC%8F.html">
<span class="md-ellipsis">
    不等式
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/information.html">
<span class="md-ellipsis">
    信息论
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/logic.html">
<span class="md-ellipsis">
    Logic
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ODE.html">
<span class="md-ellipsis">
    ODE
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ComplexFunction.html">
<span class="md-ellipsis">
    复变函数
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_2_6" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/Calculus/index.html">
<span class="md-ellipsis">
    微积分
  </span>
</a>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_2_6_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_3_2_6">
<span class="md-nav__icon md-icon"></span>
            微积分
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/signal.html">
<span class="md-ellipsis">
    信号分析与处理
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Calculator.html">
<span class="md-ellipsis">
    计算器
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Tableau.html">
<span class="md-ellipsis">
    Tableau
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_6" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/LinearAlgebra/index.html">
<span class="md-ellipsis">
    LA | 线性代数
  </span>
</a>
<label class="md-nav__link" for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_6_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_3_6">
<span class="md-nav__icon md-icon"></span>
            LA | 线性代数
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/00-review.html">
<span class="md-ellipsis">
    矩阵论复习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/01-basic.html">
<span class="md-ellipsis">
    01 | 基础
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/02-1-calc.html">
<span class="md-ellipsis">
    02 | 矩阵运算
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/02-2-derivative.html">
<span class="md-ellipsis">
    02 | 微分与积分
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/03-relationship.html">
<span class="md-ellipsis">
    03 | 矩阵性质
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/04-decomposition.html">
<span class="md-ellipsis">
    04 | 矩阵分解
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/05-matrix_equation.html">
<span class="md-ellipsis">
    05 | 矩阵方程
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/06-analyze.html">
<span class="md-ellipsis">
    06 | 特征分析
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/LinearAlgebra/Project.html">
<span class="md-ellipsis">
    图像降噪
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_7" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/Opt/index.html">
<span class="md-ellipsis">
    Opt | 凸优化
  </span>
</a>
<label class="md-nav__link" for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_7_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_3_7">
<span class="md-nav__icon md-icon"></span>
            Opt | 凸优化
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Opt/Opt-1-model.html">
<span class="md-ellipsis">
    01 | 定义与数学建模
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Opt/Opt-2-%E6%97%A0%E7%BA%A6%E6%9D%9F-%E8%A7%A3%E6%9E%90%E6%B3%95.html">
<span class="md-ellipsis">
    02 | 无约束 解析解法
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Opt/Opt-3-%E6%97%A0%E7%BA%A6%E6%9D%9F-%E6%95%B0%E5%80%BC%E6%B3%95.html">
<span class="md-ellipsis">
    03 | 无约束 数值解法
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Opt/Opt-4-%E6%9C%89%E7%BA%A6%E6%9D%9F-%E8%A7%A3%E6%9E%90%E6%B3%95.html">
<span class="md-ellipsis">
    04 | 有约束 解析解法
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Opt/Opt-5-%E6%9C%89%E7%BA%A6%E6%9D%9F-%E6%95%B0%E5%80%BC%E6%B3%95.html">
<span class="md-ellipsis">
    05 | 有约束 数值解法
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/Opt/Opt-6-else.html">
<span class="md-ellipsis">
    06 | 其他
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://statistics.philfan.cn">
<span class="md-ellipsis">
    概率论
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_9" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/StochasticProcess/index.html">
<span class="md-ellipsis">
    SP | 随机过程
  </span>
</a>
<label class="md-nav__link" for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_9_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_3_9">
<span class="md-nav__icon md-icon"></span>
            SP | 随机过程
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/StochasticProcess/01-Concept.html">
<span class="md-ellipsis">
    01 | 基本概念
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/StochasticProcess/02-Markov.html">
<span class="md-ellipsis">
    02 | 马尔可夫链
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/StochasticProcess/03-Possion.html">
<span class="md-ellipsis">
    03 | 泊松过程
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/StochasticProcess/04-Brown.html">
<span class="md-ellipsis">
    04 | 布朗运动
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/StochasticProcess/05-StationaryProcess.html">
<span class="md-ellipsis">
    05 | 平稳过程
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/StochasticProcess/06-review.html">
<span class="md-ellipsis">
    06 | 随机过程复习
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_10" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/OR/index.html">
<span class="md-ellipsis">
    OR | 运筹学
  </span>
</a>
<label class="md-nav__link" for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_10_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_3_10">
<span class="md-nav__icon md-icon"></span>
            OR | 运筹学
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/OR/OR-01-programming.html">
<span class="md-ellipsis">
    规划论 | Mathematical Programming
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/OR/OR-03-graph.html">
<span class="md-ellipsis">
    图论 | Graph Theory
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/OR/OR-04-DP.html">
<span class="md-ellipsis">
    动态规划 | DP
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/OR/OR-05-1-GameTheory.html">
<span class="md-ellipsis">
    博弈论 | GameTheory
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/OR/OR-05-2-GameTheoryModel.html">
<span class="md-ellipsis">
    博弈论模型
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/OR/OR-06-QueuingTheory.html">
<span class="md-ellipsis">
    排队论 | Queuing Theory
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3_11" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Math/ML/index.html">
<span class="md-ellipsis">
    ML | 机器学习
  </span>
</a>
<label class="md-nav__link" for="__nav_3_11" id="__nav_3_11_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_3_11_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_3_11">
<span class="md-nav__icon md-icon"></span>
            ML | 机器学习
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/00-Loss.html">
<span class="md-ellipsis">
    Loss
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/00-Method.html">
<span class="md-ellipsis">
    训练方法
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/00-Trick.html">
<span class="md-ellipsis">
    Tricks
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/00-proof.html">
<span class="md-ellipsis">
    关键证明总结
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/00-Review.html">
<span class="md-ellipsis">
    复习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/01-Metrics.html">
<span class="md-ellipsis">
    01 | 性能度量
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/02-LinearRegression.html">
<span class="md-ellipsis">
    02 | Linear Regression
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/03-DecisionTree.html">
<span class="md-ellipsis">
    03 | 决策树
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/04-SVM.html">
<span class="md-ellipsis">
    04 | SVM
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/05-Bayes.html">
<span class="md-ellipsis">
    05 | Bayes
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/06-Clustering.html">
<span class="md-ellipsis">
    06 | 聚类
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/07-DimensionalityReduction.html">
<span class="md-ellipsis">
    07 | 降维
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/08-EnsembleLearning.html">
<span class="md-ellipsis">
    08 | 集成学习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/09-SparseRepresentation.html">
<span class="md-ellipsis">
    09 | 特征选择与稀疏学习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/10-ConceptLearning.html">
<span class="md-ellipsis">
    10 | 规则学习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/12-interpretable_models.html">
<span class="md-ellipsis">
    12 | Interpretable ML
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Math/ML/13-CasualInference.html">
<span class="md-ellipsis">
    13 | 因果推断
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/index.html">
<span class="md-ellipsis">
    AI
  </span>
</a>
<label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_4">
<span class="md-nav__icon md-icon"></span>
            AI
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_2" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/LLM/index.html">
<span class="md-ellipsis">
    LLM | Models
  </span>
</a>
<label class="md-nav__link" for="__nav_4_2" id="__nav_4_2_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_2">
<span class="md-nav__icon md-icon"></span>
            LLM | Models
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/%E5%BC%80%E6%BA%90%E6%A1%86%E6%9E%B6.html">
<span class="md-ellipsis">
    开源框架整理
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/index.html">
<span class="md-ellipsis">
    现状介绍
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/01-Attention.html">
<span class="md-ellipsis">
    01 | 注意力机制
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/02-Transformer.html">
<span class="md-ellipsis">
    Transformer
  </span>
<span class="md-status md-status--new"></span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/02-FlowBased.html">
<span class="md-ellipsis">
    02 | Flow-Based 流模型与 Flow Matching
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/03-GPTs.html">
<span class="md-ellipsis">
    GPT
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/04-BERT.html">
<span class="md-ellipsis">
    04 | BERT
  </span>
<span class="md-status md-status--new"></span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/04-VAE.html">
<span class="md-ellipsis">
    04 | VAE 变分自编码器
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/05-Diffusion.html">
<span class="md-ellipsis">
    05 | Diffusion 扩散模型
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/06-Manba.html">
<span class="md-ellipsis">
    06 | Mamba 状态空间模型
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/07-ViT.html">
<span class="md-ellipsis">
    07 | ViT 视觉 Transformer
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/08-CLIP.html">
<span class="md-ellipsis">
    08 | CLIP 对比语言 - 图像预训练
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/09-LLaVA.html">
<span class="md-ellipsis">
    09 | LLaVA 多模态模型
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Models/10-TTT.html">
<span class="md-ellipsis">
    10 | Test-Time Training (TTT)
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_3" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/LLM/Engineer/index.html">
<span class="md-ellipsis">
    LLM | Engineer Roadmap
  </span>
</a>
<label class="md-nav__link" for="__nav_4_3" id="__nav_4_3_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_3">
<span class="md-nav__icon md-icon"></span>
            LLM | Engineer Roadmap
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/01-LLMs.html">
<span class="md-ellipsis">
    01 | LLM 分类与介绍
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/02-Vectorize.html">
<span class="md-ellipsis">
    02 | Vectorize
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/03-RAG.html">
<span class="md-ellipsis">
    03 | RAG
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/04-2-LongChain.html">
<span class="md-ellipsis">
    Long Chain
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/05-2-vllm.html">
<span class="md-ellipsis">
    vLLM
  </span>
<span class="md-status md-status--new"></span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/05-2-vllm-code.html">
<span class="md-ellipsis">
    vLLM 源码学习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/05-3-SGlang.html">
<span class="md-ellipsis">
    SGlang
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/06-InferOptimization.html">
<span class="md-ellipsis">
    06 | Infer Optimization
  </span>
<span class="md-status md-status--new"></span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/06-GPU.html">
<span class="md-ellipsis">
    GPU 工作原理
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/07-Scheduling.html">
<span class="md-ellipsis">
    架构调度加速
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/08-LongInfer.html">
<span class="md-ellipsis">
    08 LongInfer
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/09-2-speculative-decoding.html">
<span class="md-ellipsis">
    Speculative Decoding（推测解码）
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/09-3-dflash.html">
<span class="md-ellipsis">
    DFlash: Block Diffusion for Flash Speculative Decoding
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/09-Sampling.html">
<span class="md-ellipsis">
    输出采样
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/10-Evaluation.html">
<span class="md-ellipsis">
    07 | LLM 评估与监控
  </span>
<span class="md-status md-status--new"></span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/LoRA.html">
<span class="md-ellipsis">
    LoRA
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Engineer/%E5%88%86%E5%B8%83%E5%BC%8F.html">
<span class="md-ellipsis">
    分布式
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_3_19" type="checkbox"/>
<label class="md-nav__link" for="__nav_4_3_19" id="__nav_4_3_19_label" tabindex="0">
<span class="md-ellipsis">
    工具手册
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_3_19_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_4_3_19">
<span class="md-nav__icon md-icon"></span>
            工具手册
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="https://platform.openai.com/docs/overview">
<span class="md-ellipsis">
    [部署] OpenAI API
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://docs.vllm.com.cn/en/latest/index.html">
<span class="md-ellipsis">
    [部署] vLLM手册
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://evalscope.readthedocs.io/zh-cn/latest/index.html">
<span class="md-ellipsis">
    [测试] evalscope
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://prometheus.ac.cn/docs/prometheus/latest/getting_started/#required-for-focus">
<span class="md-ellipsis">
    [监控] Prometheus
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://grafana.org.cn/docs/grafana/latest/">
<span class="md-ellipsis">
    [监控] Grafana
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://docs.swanlab.cn/guide_cloud/general/what-is-swanlab.html">
<span class="md-ellipsis">
    [可视化] Swandb
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_4" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/LLM/Sci/index.html">
<span class="md-ellipsis">
    LLM | Scientist Roadmap
  </span>
</a>
<label class="md-nav__link" for="__nav_4_4" id="__nav_4_4_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_4">
<span class="md-nav__icon md-icon"></span>
            LLM | Scientist Roadmap
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/00-Lingo.html">
<span class="md-ellipsis">
    00 | 常见黑话
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/Focus.html">
<span class="md-ellipsis">
    重点问题讨论
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/01-Task%26Datasets.html">
<span class="md-ellipsis">
    01 | Task &amp; Datasets
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/02-PreTrain.html">
<span class="md-ellipsis">
    02 | PreTrain
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/03-PostTrain.html">
<span class="md-ellipsis">
    03 | PostTrain
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/03-SFT.html">
<span class="md-ellipsis">
    04 | SFT
  </span>
<span class="md-status md-status--new"></span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/03-RL.html">
<span class="md-ellipsis">
    RL
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/04-Evaluation.html">
<span class="md-ellipsis">
    06 | Evaluation
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/04-Rubric.html">
<span class="md-ellipsis">
    Rubric
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/LLM/Sci/05-Quantization.html">
<span class="md-ellipsis">
    07 | Quantization
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_4_12" type="checkbox"/>
<label class="md-nav__link" for="__nav_4_4_12" id="__nav_4_4_12_label" tabindex="0">
<span class="md-ellipsis">
    工具手册
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_4_12_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_4_4_12">
<span class="md-nav__icon md-icon"></span>
            工具手册
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="https://pytorch.org/docs/stable/index.html">
<span class="md-ellipsis">
    [训练] Pytorch
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://docs.nvidia.com/cuda/cuda-installation-guide-linux/">
<span class="md-ellipsis">
    [训练] CUDA
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://deepspeed.org.cn/">
<span class="md-ellipsis">
    [训练] DeepSpeed
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://nvidia.github.io/NVTX/python/reference.html">
<span class="md-ellipsis">
    [性能] NVTX 
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://developer.nvidia.com/nsight-systems">
<span class="md-ellipsis">
    [性能] Nsight System
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_5" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/DL/index.html">
<span class="md-ellipsis">
    DL | 深度学习
  </span>
</a>
<label class="md-nav__link" for="__nav_4_5" id="__nav_4_5_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_5">
<span class="md-nav__icon md-icon"></span>
            DL | 深度学习
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/01-MLP.html">
<span class="md-ellipsis">
    01 | 神经网络
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/02-CNN.html">
<span class="md-ellipsis">
    02 | CNN 卷积神经网络
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/03-Modern_CNN.html">
<span class="md-ellipsis">
    03 | 现代 CNN
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/04-RNN.html">
<span class="md-ellipsis">
    04 | RNN 循环神经网络
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/05-Modern_RNN.html">
<span class="md-ellipsis">
    05 | 现代循环神经网络
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/06-GAN.html">
<span class="md-ellipsis">
    06 | GAN 生成对抗网络
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/transfer_learning.html">
<span class="md-ellipsis">
    迁移学习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/DL/Problem.html">
<span class="md-ellipsis">
    深度学习问题记录
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_6" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/Agents/index.html">
<span class="md-ellipsis">
    LLM | 智能体
  </span>
</a>
<label class="md-nav__link" for="__nav_4_6" id="__nav_4_6_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_6_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_6">
<span class="md-nav__icon md-icon"></span>
            LLM | 智能体
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Agents/%E5%BC%80%E6%BA%90%E6%A1%86%E6%9E%B6.html">
<span class="md-ellipsis">
    Agents 开源框架整理
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Agents/01-base.html">
<span class="md-ellipsis">
    Agent 基础
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Agents/02-system.html">
<span class="md-ellipsis">
    Agent 工程体系
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Agents/03-benchmark.html">
<span class="md-ellipsis">
    Agent Benchmark
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Agents/04-one-turn.html">
<span class="md-ellipsis">
    Agent 一轮回复详解
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Agents/accelerate.html">
<span class="md-ellipsis">
    accelerate
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_7" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/Benchmark/index.html">
<span class="md-ellipsis">
    Benchmark | 评测基准
  </span>
</a>
<label class="md-nav__link" for="__nav_4_7" id="__nav_4_7_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_7_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_7">
<span class="md-nav__icon md-icon"></span>
            Benchmark | 评测基准
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/01-gsm8k.html">
<span class="md-ellipsis">
    GSM8K
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/02-mmlu.html">
<span class="md-ellipsis">
    MMLU
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/03-humaneval.html">
<span class="md-ellipsis">
    HumanEval
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/04-swebench.html">
<span class="md-ellipsis">
    SWE-bench
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/05-toolbench.html">
<span class="md-ellipsis">
    ToolBench
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/06-bfcl.html">
<span class="md-ellipsis">
    BFCL
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/07-gaia.html">
<span class="md-ellipsis">
    GAIA
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/08-terminal-bench.html">
<span class="md-ellipsis">
    Terminal-Bench
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/09-apibank.html">
<span class="md-ellipsis">
    API-Bank
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/10-toolalpaca.html">
<span class="md-ellipsis">
    ToolAlpaca
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/11-hotpotqa.html">
<span class="md-ellipsis">
    HotpotQA
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/Benchmark/12-browsecomp.html">
<span class="md-ellipsis">
    BrowseComp
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_8" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/frontier/index.html">
<span class="md-ellipsis">
    Frontier | 前沿基座模型
  </span>
</a>
<label class="md-nav__link" for="__nav_4_8" id="__nav_4_8_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_8_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_8">
<span class="md-nav__icon md-icon"></span>
            Frontier | 前沿基座模型
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/01-gpt3.html">
<span class="md-ellipsis">
    01 | GPT-3
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/02-gpt4.html">
<span class="md-ellipsis">
    02 | GPT-4
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/03-llama.html">
<span class="md-ellipsis">
    03 | LLaMA 系列
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/04-deepseek.html">
<span class="md-ellipsis">
    04 | DeepSeek-V3
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/05-qwen.html">
<span class="md-ellipsis">
    05 | Qwen 系列
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/06-gemini.html">
<span class="md-ellipsis">
    06 | Gemini
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/07-claude.html">
<span class="md-ellipsis">
    07 | Claude 3
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/frontier/labs.html">
<span class="md-ellipsis">
    前沿 AI Lab
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_9" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/RL/index.html">
<span class="md-ellipsis">
    RL | 强化学习
  </span>
</a>
<label class="md-nav__link" for="__nav_4_9" id="__nav_4_9_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_9_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_9">
<span class="md-nav__icon md-icon"></span>
            RL | 强化学习
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/01-basic.html">
<span class="md-ellipsis">
    强化学习 | Reinforcement Learning
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/02-bellman.html">
<span class="md-ellipsis">
    02 | Bellman Equation
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/03-bellman-best.html">
<span class="md-ellipsis">
    Bellman Best Equation
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/04-iteration.html">
<span class="md-ellipsis">
    Iteration
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/05-model-free.html">
<span class="md-ellipsis">
    Model-Free RL
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/06-stochasitic-appro.html">
<span class="md-ellipsis">
    Stochasitic Approximation
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/07-TD.html">
<span class="md-ellipsis">
    07 | Temporal Difference (TD)
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/08-value-function.html">
<span class="md-ellipsis">
    value-function
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/09-policy-gradient.html">
<span class="md-ellipsis">
    Policy Gradient
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/theory/10-actor-critic.html">
<span class="md-ellipsis">
    actor-critic
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/method/01-ppo.html">
<span class="md-ellipsis">
    01 | PPO (Proximal Policy Optimization)
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/method/02-grpo.html">
<span class="md-ellipsis">
    02 | GRPO (Group Relative Policy Optimization)
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/method/03-rm.html">
<span class="md-ellipsis">
    Reward Modeling
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/method/04-opd.html">
<span class="md-ellipsis">
    On Policy Distill
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/RL/method/05-infra.html">
<span class="md-ellipsis">
    LLM + RL 后训练
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_10" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/MLSys/index.html">
<span class="md-ellipsis">
    MLSys | 机器学习系统
  </span>
</a>
<label class="md-nav__link" for="__nav_4_10" id="__nav_4_10_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_10_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_10">
<span class="md-nav__icon md-icon"></span>
            MLSys | 机器学习系统
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/MLSys/CUDA.html">
<span class="md-ellipsis">
    CUDA
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/MLSys/NV.html">
<span class="md-ellipsis">
    NVIDIA Toolkit
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_10_4" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/MLSys/CMU10_414/index.html">
<span class="md-ellipsis">
    CMU10-414
  </span>
</a>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_10_4_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_4_10_4">
<span class="md-nav__icon md-icon"></span>
            CMU10-414
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_11" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/CV/index.html">
<span class="md-ellipsis">
    CV | 计算机视觉
  </span>
</a>
<label class="md-nav__link" for="__nav_4_11" id="__nav_4_11_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_11_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_11">
<span class="md-nav__icon md-icon"></span>
            CV | 计算机视觉
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_11_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_4_11_2" id="__nav_4_11_2_label" tabindex="0">
<span class="md-ellipsis">
    基础知识
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_11_2_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_4_11_2">
<span class="md-nav__icon md-icon"></span>
            基础知识
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/00-1-intro.html">
<span class="md-ellipsis">
    CV
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/00-2-format.html">
<span class="md-ellipsis">
    图片格式
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/00-3-color.html">
<span class="md-ellipsis">
    色彩 | 从入门到入土
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/00-4-base.html">
<span class="md-ellipsis">
    基础知识
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/00-5-camera.html">
<span class="md-ellipsis">
    传感器与相机
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_11_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_4_11_3" id="__nav_4_11_3_label" tabindex="0">
<span class="md-ellipsis">
    Tasks
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_11_3_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_4_11_3">
<span class="md-nav__icon md-icon"></span>
            Tasks
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/01-classification.html">
<span class="md-ellipsis">
    分类
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/02-Image-location.html">
<span class="md-ellipsis">
    图像定位
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/03-Object-Recognition.html">
<span class="md-ellipsis">
    物体识别
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/04-Segmentation.html">
<span class="md-ellipsis">
    图像分割
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/05-3D.html">
<span class="md-ellipsis">
    3D 视觉
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/06-motion_estimation.html">
<span class="md-ellipsis">
    运动估计
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/HumanPoseEstimation.html">
<span class="md-ellipsis">
    HPE 领域综述
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_11_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_4_11_4" id="__nav_4_11_4_label" tabindex="0">
<span class="md-ellipsis">
    工具
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_11_4_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_4_11_4">
<span class="md-nav__icon md-icon"></span>
            工具
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/CV/OpenCV.html">
<span class="md-ellipsis">
    OpenCV 学习
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_12" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../AI/VLA/index.html">
<span class="md-ellipsis">
    VLA | 视觉-语言-动作
  </span>
</a>
<label class="md-nav__link" for="__nav_4_12" id="__nav_4_12_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_4_12_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_12">
<span class="md-nav__icon md-icon"></span>
            VLA | 视觉-语言-动作
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/01-Foundations.html">
<span class="md-ellipsis">
    01 | VLA 基础概念
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/02-Architectures.html">
<span class="md-ellipsis">
    02 | VLA 架构范式
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/03-Models.html">
<span class="md-ellipsis">
    03 | VLA 模型族
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/04-Techniques.html">
<span class="md-ellipsis">
    04 | VLA 关键技术
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/05-Training.html">
<span class="md-ellipsis">
    05 | VLA 训练范式
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/06-Datasets.html">
<span class="md-ellipsis">
    06 | VLA 数据集与评测
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../AI/VLA/07-Ecosystem.html">
<span class="md-ellipsis">
    07 | VLA 开源生态与趋势
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4_13" type="checkbox"/>
<label class="md-nav__link" for="__nav_4_13" id="__nav_4_13_label" tabindex="0">
<span class="md-ellipsis">
    学习资源
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_13_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_4_13">
<span class="md-nav__icon md-icon"></span>
            学习资源
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="https://github.com/mli/paper-reading">
<span class="md-ellipsis">
    论文阅读
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://datawhalechina.github.io/pumpkin-book/">
<span class="md-ellipsis">
    南瓜书
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://www.statlearning.com/">
<span class="md-ellipsis">
    ISLR
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://datawhalechina.github.io/statistical-learning-method-solutions-manual/">
<span class="md-ellipsis">
    统计学习方法习题解答
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://zh.d2l.ai/index.html/">
<span class="md-ellipsis">
    d2l
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://infrasys-ai.github.io/aiinfra-docs/00Summary/README.html">
<span class="md-ellipsis">
    AI Infra
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://github.com/zhaochenyang20/Awesome-ML-SYS-Tutorial/tree/main">
<span class="md-ellipsis">
    ML-SYS
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://wdndev.github.io/llm_interview_note/">
<span class="md-ellipsis">
    LLM-interview
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_5" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../index.html">
<span class="md-ellipsis">
    Robotics
  </span>
</a>
<label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="true" aria-labelledby="__nav_5_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_5">
<span class="md-nav__icon md-icon"></span>
            Robotics
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_2" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../Model/index.html">
<span class="md-ellipsis">
    Model
  </span>
</a>
<label class="md-nav__link" for="__nav_5_2" id="__nav_5_2_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_5_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_5_2">
<span class="md-nav__icon md-icon"></span>
            Model
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/1-Basis.html">
<span class="md-ellipsis">
    1 空间描述与变换
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/2-ForwardKinematics.html">
<span class="md-ellipsis">
    2 正向运动学
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/3-InverseKinematics.html">
<span class="md-ellipsis">
    3 逆向运动学
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/4-Mechanics.html">
<span class="md-ellipsis">
    4 瞬时运动学
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/5-TrajectoryPlanning.html">
<span class="md-ellipsis">
    5 轨迹规划
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/6-Dynamics.html">
<span class="md-ellipsis">
    6 动力学
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/7-Control.html">
<span class="md-ellipsis">
    7 运动控制
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/8-ForceControl.html">
<span class="md-ellipsis">
    8 力控制
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/9-exp.html">
<span class="md-ellipsis">
    9 实验
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Model/Solidworks.html">
<span class="md-ellipsis">
    SolidWorks
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_5_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_3" id="__nav_5_3_label" tabindex="0">
<span class="md-ellipsis">
    Control Theory
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_5_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_5_3">
<span class="md-nav__icon md-icon"></span>
            Control Theory
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_3_1" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="BASE/index.html">
<span class="md-ellipsis">
    自动控制
  </span>
</a>
<label class="md-nav__link" for="__nav_5_3_1" id="__nav_5_3_1_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_5_3_1_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_3_1">
<span class="md-nav__icon md-icon"></span>
            自动控制
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="BASE/01-Model.html">
<span class="md-ellipsis">
    01 | 系统辨识与建模
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="BASE/02-Metrics.html">
<span class="md-ellipsis">
    02 | 性能分析
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="BASE/03-Adjust.html">
<span class="md-ellipsis">
    03 | 控制器矫正与设计
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_3_2" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="ADV/index.html">
<span class="md-ellipsis">
    现代控制 | 线性系统
  </span>
</a>
<label class="md-nav__link" for="__nav_5_3_2" id="__nav_5_3_2_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_5_3_2_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_3_2">
<span class="md-nav__icon md-icon"></span>
            现代控制 | 线性系统
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="ADV/linear-00-intro.html">
<span class="md-ellipsis">
    Linear 00 intro
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_3_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_3_3" id="__nav_5_3_3_label" tabindex="0">
<span class="md-ellipsis">
    现代控制 | 非线性系统
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_3_3_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_3_3">
<span class="md-nav__icon md-icon"></span>
            现代控制 | 非线性系统
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="ADV/nonliear-00-intro.html">
<span class="md-ellipsis">
    Nonliear 00 intro
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_3_4" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="Opt/index.html">
<span class="md-ellipsis">
    最优控制
  </span>
</a>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_5_3_4_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_3_4">
<span class="md-nav__icon md-icon"></span>
            最优控制
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_3_5" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="Method/index.html">
<span class="md-ellipsis">
    控制方法
  </span>
</a>
<label class="md-nav__link" for="__nav_5_3_5" id="__nav_5_3_5_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_5_3_5_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_3_5">
<span class="md-nav__icon md-icon"></span>
            控制方法
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="Method/01-PID.html">
<span class="md-ellipsis">
    PID 控制
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Method/02-LQR.html">
<span class="md-ellipsis">
    LQR 控制
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Method/03-MPC.html">
<span class="md-ellipsis">
    MPC 控制
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Method/04-%E9%98%BB%E6%8A%97%E5%AF%BC%E7%BA%B3.html">
<span class="md-ellipsis">
    阻抗导纳 | Impedance/Admittance Control
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Method/05-Intelligent.html">
<span class="md-ellipsis">
    05 Intelligent
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Method/06-KalmanFilter.html">
<span class="md-ellipsis">
    Kalman Filter
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_5_3_6" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_3_6" id="__nav_5_3_6_label" tabindex="0">
<span class="md-ellipsis">
    应用
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_5_3_6_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_3_6">
<span class="md-nav__icon md-icon"></span>
            应用
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--active">
<input class="md-nav__toggle md-toggle" id="__toc" type="checkbox"/>
<label class="md-nav__link md-nav__link--active" for="__toc">
<span class="md-ellipsis">
    供配电技术
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<a class="md-nav__link md-nav__link--active" href="ELSE-%E4%BE%9B%E9%85%8D%E7%94%B5.html">
<span class="md-ellipsis">
    供配电技术
  </span>
</a>
<nav aria-label="目录" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      目录
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#_2">
<span class="md-ellipsis">
      题型
    </span>
</a>
<nav aria-label="题型" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_3">
<span class="md-ellipsis">
      选择题
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_4">
<span class="md-ellipsis">
      识图题
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_5">
<span class="md-ellipsis">
      简答题
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_6">
<span class="md-ellipsis">
      计算题
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_7">
<span class="md-ellipsis">
      供配电系统简介
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap1">
<span class="md-ellipsis">
      Chap1 供配电系统位置、重要性
    </span>
</a>
<nav aria-label="Chap1 供配电系统位置、重要性" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_8">
<span class="md-ellipsis">
      发电厂类型
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_9">
<span class="md-ellipsis">
      变电所
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_10">
<span class="md-ellipsis">
      中性点运行方式
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_11">
<span class="md-ellipsis">
      供电质量
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_15">
<span class="md-ellipsis">
      电压等级
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap2">
<span class="md-ellipsis">
      Chap2 电力负荷与计算
    </span>
</a>
<nav aria-label="Chap2 电力负荷与计算" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_16">
<span class="md-ellipsis">
      电力负荷
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_17">
<span class="md-ellipsis">
      三相 计算负荷（重点）（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_20">
<span class="md-ellipsis">
      单相负荷计算
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_21">
<span class="md-ellipsis">
      工厂计算负荷（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_24">
<span class="md-ellipsis">
      功率损耗
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_25">
<span class="md-ellipsis">
      功率因数（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_26">
<span class="md-ellipsis">
      尖峰电流
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap5">
<span class="md-ellipsis">
      Chap5 电力线路
    </span>
</a>
<nav aria-label="Chap5 电力线路" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_27">
<span class="md-ellipsis">
      电力线路拓扑结构
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_30">
<span class="md-ellipsis">
      结构与敷设
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_31">
<span class="md-ellipsis">
      导线与电缆截面 (计算题)
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_35">
<span class="md-ellipsis">
      电压损耗计算
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_36">
<span class="md-ellipsis">
      电器设备的选择
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap3">
<span class="md-ellipsis">
      Chap3 短路电流
    </span>
</a>
<nav aria-label="Chap3 短路电流" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_37">
<span class="md-ellipsis">
      基础
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_38">
<span class="md-ellipsis">
      分类
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_39">
<span class="md-ellipsis">
      短路物理量
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_40">
<span class="md-ellipsis">
      电流流向（图）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_41">
<span class="md-ellipsis">
      短路电流的计算（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_44">
<span class="md-ellipsis">
      热效应与电动效应
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap7">
<span class="md-ellipsis">
      Chap7 二次回路
    </span>
</a>
<nav aria-label="Chap7 二次回路" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_45">
<span class="md-ellipsis">
      操作电源
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_46">
<span class="md-ellipsis">
      其他装置
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap8">
<span class="md-ellipsis">
      Chap8 防雷接地、安全
    </span>
</a>
<nav aria-label="Chap8 防雷接地、安全" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_47">
<span class="md-ellipsis">
      过电压&amp;防雷
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_49">
<span class="md-ellipsis">
      接地
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_51">
<span class="md-ellipsis">
      电气安全
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap6">
<span class="md-ellipsis">
      Chap6 过电流保护
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#extra">
<span class="md-ellipsis">
      Extra 电力系统格局
    </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Matlab.html">
<span class="md-ellipsis">
    MATLAB 使用记录
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_4" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../Robo/index.html">
<span class="md-ellipsis">
    机器人技术
  </span>
</a>
<label class="md-nav__link" for="__nav_5_4" id="__nav_5_4_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_5_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_5_4">
<span class="md-nav__icon md-icon"></span>
            机器人技术
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/01-Design.html">
<span class="md-ellipsis">
    1 | 设计
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/02-Mapping.html">
<span class="md-ellipsis">
    2 | 建图
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/03-Localization.html">
<span class="md-ellipsis">
    3 | 定位
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/04-Navigation.html">
<span class="md-ellipsis">
    4 | 导航
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/05-Planning.html">
<span class="md-ellipsis">
    5 | 规划
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/06-Detection.html">
<span class="md-ellipsis">
    6 | 传感与检测
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_4_8" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_4_8" id="__nav_5_4_8_label" tabindex="0">
<span class="md-ellipsis">
    无人机
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_4_8_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_4_8">
<span class="md-nav__icon md-icon"></span>
            无人机
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/Drone.html">
<span class="md-ellipsis">
    空中机器人
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Robo/Drone_experiment.html">
<span class="md-ellipsis">
    无人机实验
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_5" id="__nav_5_5_label" tabindex="0">
<span class="md-ellipsis">
    嵌入式
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_5_5">
<span class="md-nav__icon md-icon"></span>
            嵌入式
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/Analog.html">
<span class="md-ellipsis">
    模电
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/Digital.html">
<span class="md-ellipsis">
    数电
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_5_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_5_3" id="__nav_5_5_3_label" tabindex="0">
<span class="md-ellipsis">
    嵌入式系统
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_5_3_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_5_3">
<span class="md-nav__icon md-icon"></span>
            嵌入式系统
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/EmbeddedSystem-intro.html">
<span class="md-ellipsis">
    0 | 简介
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/EmbeddedSystem-digitalcircuit.html">
<span class="md-ellipsis">
    1 | 数电
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/EmbeddedSystem-8051.html">
<span class="md-ellipsis">
    2 | C51
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/EmbeddedSystem-8051-experiment.html">
<span class="md-ellipsis">
    3 | C51实验
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/EmbeddedSystem-stm32.html">
<span class="md-ellipsis">
    4 | STM32
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_5_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_5_4" id="__nav_5_5_4_label" tabindex="0">
<span class="md-ellipsis">
    开发板使用
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_5_4_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_5_4">
<span class="md-nav__icon md-icon"></span>
            开发板使用
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/Arduino.html">
<span class="md-ellipsis">
    Arduino
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/RaspberryPi.html">
<span class="md-ellipsis">
    Raspberry Pi
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/JetsonNano.html">
<span class="md-ellipsis">
    Jetson Orin Nano
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/JetsonThor.html">
<span class="md-ellipsis">
    Thor
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/DGXSpark.html">
<span class="md-ellipsis">
    DGX Spark
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/FPGA.html">
<span class="md-ellipsis">
    FPGA
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/PcCtl.html">
<span class="md-ellipsis">
    计控
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/PcCtl-PLC.html">
<span class="md-ellipsis">
    计控-PLC
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_6" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_6" id="__nav_5_6_label" tabindex="0">
<span class="md-ellipsis">
    物联网
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_6_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_5_6">
<span class="md-nav__icon md-icon"></span>
            物联网
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../IOT/intro.html">
<span class="md-ellipsis">
    简介
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_6_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_6_2" id="__nav_5_6_2_label" tabindex="0">
<span class="md-ellipsis">
    通信协议
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_6_2_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_6_2">
<span class="md-nav__icon md-icon"></span>
            通信协议
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../IOT/Protocol.html">
<span class="md-ellipsis">
    嵌入式通信协议
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../IOT/Protocol-MQTT.html">
<span class="md-ellipsis">
    MQTT
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_6_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_6_3" id="__nav_5_6_3_label" tabindex="0">
<span class="md-ellipsis">
    通信技术
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_6_3_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_5_6_3">
<span class="md-nav__icon md-icon"></span>
            通信技术
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../IOT/Tech.html">
<span class="md-ellipsis">
    通信技术
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5_7" type="checkbox"/>
<label class="md-nav__link" for="__nav_5_7" id="__nav_5_7_label" tabindex="0">
<span class="md-ellipsis">
    实践记录
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_7_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_5_7">
<span class="md-nav__icon md-icon"></span>
            实践记录
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/%E5%98%89%E7%AB%8B%E5%88%9B.html">
<span class="md-ellipsis">
    嘉立创
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/%E7%84%8A%E6%8E%A5.html">
<span class="md-ellipsis">
    焊接指北
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../%E5%B5%8C%E5%85%A5%E5%BC%8F/%E5%A4%96%E8%AE%BE.html">
<span class="md-ellipsis">
    单片机外设使用
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../CS/index.html">
<span class="md-ellipsis">
    CS
  </span>
</a>
<label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_6_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_6">
<span class="md-nav__icon md-icon"></span>
            CS
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_6_2" id="__nav_6_2_label" tabindex="0">
<span class="md-ellipsis">
    Language
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_6_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_2">
<span class="md-nav__icon md-icon"></span>
            Language
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/C.html">
<span class="md-ellipsis">
    C 程序设计基础
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/C%2B%2B.html">
<span class="md-ellipsis">
    C++
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_2_3" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../CS/Language/Python/index.html">
<span class="md-ellipsis">
    Python
  </span>
</a>
<label class="md-nav__link" for="__nav_6_2_3" id="__nav_6_2_3_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_6_2_3_label" class="md-nav" data-md-level="3">
<label class="md-nav__title" for="__nav_6_2_3">
<span class="md-nav__icon md-icon"></span>
            Python
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/01-Expression.html">
<span class="md-ellipsis">
    表达式 Expression
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/02-Statement.html">
<span class="md-ellipsis">
    Statement
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/03-FuntionAbstraction.html">
<span class="md-ellipsis">
    函数 Function
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/04-DataAbstraction.html">
<span class="md-ellipsis">
    数据 Data Abstraction
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/05-Object.html">
<span class="md-ellipsis">
    对象 Object
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/06-File.html">
<span class="md-ellipsis">
    文件
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/07-Project.html">
<span class="md-ellipsis">
    项目
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Language/Python/08-logger.html">
<span class="md-ellipsis">
    logger
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://pythontutor.com/">
<span class="md-ellipsis">
    可视化运行工具
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://lyvelf.github.io/cs61a-fa24-backup/index.html">
<span class="md-ellipsis">
    CS61A 24fall
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://composingprograms.netlify.app/">
<span class="md-ellipsis">
    CS61A教材
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_2_3_13" type="checkbox"/>
<label class="md-nav__link" for="__nav_6_2_3_13" id="__nav_6_2_3_13_label" tabindex="0">
<span class="md-ellipsis">
    手册
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_6_2_3_13_label" class="md-nav" data-md-level="4">
<label class="md-nav__title" for="__nav_6_2_3_13">
<span class="md-nav__icon md-icon"></span>
            手册
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="https://ggdocs.cn/styleguide/pyguide.html">
<span class="md-ellipsis">
    Google styleguide
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://pyloong.github.io/pythonic-project-guidelines/">
<span class="md-ellipsis">
    Python工程化开发指南
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="http://getpython3.com/diveintopython3/index.html">
<span class="md-ellipsis">
    Dive Into Python 3
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://docs.python-guide.org/">
<span class="md-ellipsis">
    Hitchhiker's Guide
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://seaborn.pydata.org/api.html">
<span class="md-ellipsis">
    Seaborn
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://pandas.pydata.org/docs/reference/index.html">
<span class="md-ellipsis">
    Pandas
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://docs.scipy.org/doc/scipy/reference/index.html">
<span class="md-ellipsis">
    Scipy
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_3" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../CS/Algorithm/index.html">
<span class="md-ellipsis">
    Algorithm
  </span>
</a>
<label class="md-nav__link" for="__nav_6_3" id="__nav_6_3_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_6_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_3">
<span class="md-nav__icon md-icon"></span>
            Algorithm
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/01-Math.html">
<span class="md-ellipsis">
    数论基础
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/02-Sorting.html">
<span class="md-ellipsis">
    Sorting
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/03-1-UninformedSearch.html">
<span class="md-ellipsis">
    Uninformed Search
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/03-2-InformedSearch.html">
<span class="md-ellipsis">
    启发式搜索
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/03-3-OtherSearch.html">
<span class="md-ellipsis">
    对抗搜索
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/04-Divide.html">
<span class="md-ellipsis">
    divide and conquer
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/05-DP.html">
<span class="md-ellipsis">
    05 DP
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/05-%E8%83%8C%E5%8C%85.html">
<span class="md-ellipsis">
    背包问题
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Algorithm/06-%E5%B9%B6%E6%9F%A5%E9%9B%86.html">
<span class="md-ellipsis">
    并查集
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_6_4" id="__nav_6_4_label" tabindex="0">
<span class="md-ellipsis">
    DS | 数据结构
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_6_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_4">
<span class="md-nav__icon md-icon"></span>
            DS | 数据结构
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/00-intro.html">
<span class="md-ellipsis">
    数据结构与算法
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/01-list.html">
<span class="md-ellipsis">
    链表
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/02-queue.html">
<span class="md-ellipsis">
    队列
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/03-stack.html">
<span class="md-ellipsis">
    堆栈
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/05-tree.html">
<span class="md-ellipsis">
    Tree
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/06-graph.html">
<span class="md-ellipsis">
    图
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/DS/07-Hash.html">
<span class="md-ellipsis">
    散列表与 hash
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_6_5" id="__nav_6_5_label" tabindex="0">
<span class="md-ellipsis">
    OS | 操作系统
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_6_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_5">
<span class="md-nav__icon md-icon"></span>
            OS | 操作系统
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/OS/00-intro.html">
<span class="md-ellipsis">
    操作系统
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_6" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../CS/CN/index.html">
<span class="md-ellipsis">
    CN | 计算机网络
  </span>
</a>
<label class="md-nav__link" for="__nav_6_6" id="__nav_6_6_label" tabindex="0">
<span class="md-nav__icon md-icon"></span>
</label>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_6_6_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_6">
<span class="md-nav__icon md-icon"></span>
            CN | 计算机网络
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/01-ApplicationLayer.html">
<span class="md-ellipsis">
    01-应用层
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/02-TransportLayer.html">
<span class="md-ellipsis">
    02-传输层
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/03-NetworkLayer.html">
<span class="md-ellipsis">
    03-网络层
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/04-LinkLayer.html">
<span class="md-ellipsis">
    04-链路层
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/05-PhysicalLayer.html">
<span class="md-ellipsis">
    05-物理层
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/06-security.html">
<span class="md-ellipsis">
    06-安全
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CN/07-%E9%97%AE%E9%A2%98%E6%8E%A2%E7%A9%B6.html">
<span class="md-ellipsis">
    07-问题探究
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_7" type="checkbox"/>
<label class="md-nav__link" for="__nav_6_7" id="__nav_6_7_label" tabindex="0">
<span class="md-ellipsis">
    CTF
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_6_7_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_7">
<span class="md-nav__icon md-icon"></span>
            CTF
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/00-intro.html">
<span class="md-ellipsis">
    CTF 简介
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/01-web.html">
<span class="md-ellipsis">
    Web
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/02-misc.html">
<span class="md-ellipsis">
    MISC
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/03-pwn.html">
<span class="md-ellipsis">
    PWN
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/04-reverse.html">
<span class="md-ellipsis">
    Reverse
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/05-crypto.html">
<span class="md-ellipsis">
    Crypto
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/CTF/06-CPS.html">
<span class="md-ellipsis">
    信息物理系统安全
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_6_8" type="checkbox"/>
<label class="md-nav__link" for="__nav_6_8" id="__nav_6_8_label" tabindex="0">
<span class="md-ellipsis">
    Web3
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_6_8_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_6_8">
<span class="md-nav__icon md-icon"></span>
            Web3
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Web3/blockchain.html">
<span class="md-ellipsis">
    以太坊区块链基础
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Web3/contract.html">
<span class="md-ellipsis">
    智能合约
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../CS/Web3/solidity.html">
<span class="md-ellipsis">
    Solidity
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_7" type="checkbox"/>
<label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="0">
<span class="md-ellipsis">
    Class
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_7_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_7">
<span class="md-nav__icon md-icon"></span>
            Class
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/classes_in_zju.html">
<span class="md-ellipsis">
    浙里的通识课
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_7_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_7_2" id="__nav_7_2_label" tabindex="0">
<span class="md-ellipsis">
    英语能力训练
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_7_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_7_2">
<span class="md-nav__icon md-icon"></span>
            英语能力训练
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/00-intro-IELTS.html">
<span class="md-ellipsis">
    IELTS
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/01-Listening.html">
<span class="md-ellipsis">
    01 | Listening
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/02-Reading.html">
<span class="md-ellipsis">
    02 | Reading
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/03-Writing.html">
<span class="md-ellipsis">
    03 | Writing
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/03-Writing1.html">
<span class="md-ellipsis">
    03 | 小作文
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/03-Writing2.html">
<span class="md-ellipsis">
    03 | 大作文
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/03-Writing3-exp.html">
<span class="md-ellipsis">
    大作文练习记录
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/04-Speaking-IELTS.html">
<span class="md-ellipsis">
    04 | Speaking-IELTS
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/04-Speaking-TOFEL.html">
<span class="md-ellipsis">
    04 | Speaking-TOFEL
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/phrase.html">
<span class="md-ellipsis">
    积累-短语
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/English/sentence.html">
<span class="md-ellipsis">
    积累-句式
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/ITP-Law.html">
<span class="md-ellipsis">
    创业法律实务
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/ITP-Marketing.html">
<span class="md-ellipsis">
    创业营销
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/%E9%A9%AC%E5%8E%9F.html">
<span class="md-ellipsis">
    从零开始的马原复习
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Japanese/lyrics.html">
<span class="md-ellipsis">
    日语
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_7_6" type="checkbox"/>
<label class="md-nav__link" for="__nav_7_6" id="__nav_7_6_label" tabindex="0">
<span class="md-ellipsis">
    Fin
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_7_6_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_7_6">
<span class="md-nav__icon md-icon"></span>
            Fin
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/invest.html">
<span class="md-ellipsis">
    投资
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/invest-stock.html">
<span class="md-ellipsis">
    交易常识
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/quant.html">
<span class="md-ellipsis">
    量化交易
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/consulting.html">
<span class="md-ellipsis">
    Consulting
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/industry-analyze.html">
<span class="md-ellipsis">
    行业观察
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/industry-finance.html">
<span class="md-ellipsis">
    金融领域概况
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/industry-welfare.html">
<span class="md-ellipsis">
    公益通识
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../Class/Fin/micro/intro.html">
<span class="md-ellipsis">
    微观经济学
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_7_7" type="checkbox"/>
<div class="md-nav__link md-nav__container">
<a class="md-nav__link" href="../../Class/Physics/index.html">
<span class="md-ellipsis">
    Physics
  </span>
</a>
</div>
<nav aria-expanded="false" aria-labelledby="__nav_7_7_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_7_7">
<span class="md-nav__icon md-icon"></span>
            Physics
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://dev.philfan.cn">
<span class="md-ellipsis">
    Tools
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="https://hobby.philfan.cn">
<span class="md-ellipsis">
    Interest
  </span>
</a>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="目录" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      目录
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#_2">
<span class="md-ellipsis">
      题型
    </span>
</a>
<nav aria-label="题型" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_3">
<span class="md-ellipsis">
      选择题
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_4">
<span class="md-ellipsis">
      识图题
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_5">
<span class="md-ellipsis">
      简答题
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_6">
<span class="md-ellipsis">
      计算题
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_7">
<span class="md-ellipsis">
      供配电系统简介
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap1">
<span class="md-ellipsis">
      Chap1 供配电系统位置、重要性
    </span>
</a>
<nav aria-label="Chap1 供配电系统位置、重要性" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_8">
<span class="md-ellipsis">
      发电厂类型
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_9">
<span class="md-ellipsis">
      变电所
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_10">
<span class="md-ellipsis">
      中性点运行方式
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_11">
<span class="md-ellipsis">
      供电质量
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_15">
<span class="md-ellipsis">
      电压等级
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap2">
<span class="md-ellipsis">
      Chap2 电力负荷与计算
    </span>
</a>
<nav aria-label="Chap2 电力负荷与计算" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_16">
<span class="md-ellipsis">
      电力负荷
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_17">
<span class="md-ellipsis">
      三相 计算负荷（重点）（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_20">
<span class="md-ellipsis">
      单相负荷计算
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_21">
<span class="md-ellipsis">
      工厂计算负荷（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_24">
<span class="md-ellipsis">
      功率损耗
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_25">
<span class="md-ellipsis">
      功率因数（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_26">
<span class="md-ellipsis">
      尖峰电流
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap5">
<span class="md-ellipsis">
      Chap5 电力线路
    </span>
</a>
<nav aria-label="Chap5 电力线路" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_27">
<span class="md-ellipsis">
      电力线路拓扑结构
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_30">
<span class="md-ellipsis">
      结构与敷设
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_31">
<span class="md-ellipsis">
      导线与电缆截面 (计算题)
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_35">
<span class="md-ellipsis">
      电压损耗计算
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_36">
<span class="md-ellipsis">
      电器设备的选择
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap3">
<span class="md-ellipsis">
      Chap3 短路电流
    </span>
</a>
<nav aria-label="Chap3 短路电流" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_37">
<span class="md-ellipsis">
      基础
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_38">
<span class="md-ellipsis">
      分类
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_39">
<span class="md-ellipsis">
      短路物理量
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_40">
<span class="md-ellipsis">
      电流流向（图）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_41">
<span class="md-ellipsis">
      短路电流的计算（计算题）
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_44">
<span class="md-ellipsis">
      热效应与电动效应
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap7">
<span class="md-ellipsis">
      Chap7 二次回路
    </span>
</a>
<nav aria-label="Chap7 二次回路" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_45">
<span class="md-ellipsis">
      操作电源
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_46">
<span class="md-ellipsis">
      其他装置
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap8">
<span class="md-ellipsis">
      Chap8 防雷接地、安全
    </span>
</a>
<nav aria-label="Chap8 防雷接地、安全" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#_47">
<span class="md-ellipsis">
      过电压&amp;防雷
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_49">
<span class="md-ellipsis">
      接地
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#_51">
<span class="md-ellipsis">
      电气安全
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#chap6">
<span class="md-ellipsis">
      Chap6 过电流保护
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#extra">
<span class="md-ellipsis">
      Extra 电力系统格局
    </span>
</a>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<a class="md-content__button md-icon" href="https://github.com/Phil-Fan/Phil-Fan.github.io/edit/master/docs/Robotics/Control/ELSE-供配电.md" title="编辑此页">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4v-2m10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1 2.1 2.1Z"></path></svg>
</a>
<a class="md-content__button md-icon" href="https://github.com/Phil-Fan/Phil-Fan.github.io/raw/master/docs/Robotics/Control/ELSE-供配电.md" title="查看本页的源代码">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M17 18c.56 0 1 .44 1 1s-.44 1-1 1-1-.44-1-1 .44-1 1-1m0-3c-2.73 0-5.06 1.66-6 4 .94 2.34 3.27 4 6 4s5.06-1.66 6-4c-.94-2.34-3.27-4-6-4m0 6.5a2.5 2.5 0 0 1-2.5-2.5 2.5 2.5 0 0 1 2.5-2.5 2.5 2.5 0 0 1 2.5 2.5 2.5 2.5 0 0 1-2.5 2.5M9.27 20H6V4h7v5h5v4.07c.7.08 1.36.25 2 .49V8l-6-6H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h4.5a8.15 8.15 0 0 1-1.23-2Z"></path></svg>
</a>
<h1 id="_1">供配电技术<a class="headerlink" href="#_1" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h1>
<div style="margin-top: -30px; font-size: 0.75em; opacity: 0.7;">
<p><span class="twemoji"><svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M12 2A10 10 0 0 0 2 12a10 10 0 0 0 10 10 10 10 0 0 0 10-10h-2a8 8 0 0 1-8 8 8 8 0 0 1-8-8 8 8 0 0 1 8-8V2m6.78 1a.69.69 0 0 0-.48.2l-1.22 1.21 2.5 2.5L20.8 5.7c.26-.26.26-.7 0-.95L19.25 3.2c-.13-.13-.3-.2-.47-.2m-2.41 2.12L9 12.5V15h2.5l7.37-7.38-2.5-2.5Z"></path></svg></span> 约<span class="heti-skip"><span class="heti-spacing"> </span>6080<span class="heti-spacing"> </span></span>个字 <span class="twemoji"><svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M21 17H7V3h14m0-2H7a2 2 0 0 0-2 2v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2V3a2 2 0 0 0-2-2M3 5H1v16a2 2 0 0 0 2 2h16v-2H3m12.96-10.71-2.75 3.54-1.96-2.36L8.5 15h11l-3.54-4.71Z"></path></svg></span> <span>26<span class="heti-spacing"> </span></span>张图片 <span class="twemoji"><svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M12 20c4.42 0 8-3.58 8-8s-3.58-8-8-8-8 3.58-8 8 3.58 8 8 8m0-18c5.5 0 10 4.5 10 10s-4.5 10-10 10C6.47 22 2 17.5 2 12S6.5 2 12 2m.5 11H11V7h1.5v4.26l3.7-2.13.75 1.3L12.5 13Z"></path></svg></span> 预计阅读时间<span class="heti-skip"><span class="heti-spacing"> </span>24<span class="heti-spacing"> </span></span>分钟</p>
</div>
<p><a href="https://www.cc98.org/topic/5876934">智能供配电技术<span class="heti-skip"><span class="heti-spacing"> </span>2023-2024<span class="heti-spacing"> </span></span>春 回忆卷<span class="heti-skip"><span class="heti-spacing"> </span>- CC98<span class="heti-spacing"> </span></span>论坛</a></p>
<div class="admonition note">
<p class="admonition-title">课程信息</p>
<ul>
<li>课程名称：智能供配电技术<br/></li>
<li>课程教师：杨强<br/></li>
</ul>
</div>
<h2 id="_2">题型<a class="headerlink" href="#_2" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<p><a href="https://www.cc98.org/topic/5876934">智能供配电技术<span class="heti-skip"><span class="heti-spacing"> </span>2023-2024<span class="heti-spacing"> </span></span>春 回忆卷<span class="heti-skip"><span class="heti-spacing"> </span>- CC98<span class="heti-spacing"> </span></span>论坛</a></p>
<h3 id="_3">选择题<a class="headerlink" href="#_3" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<h3 id="_4">识图题<a class="headerlink" href="#_4" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li>电流流向</li>
<li>电气安装图：配电线路注释</li>
</ul>
<h3 id="_5">简答题<a class="headerlink" href="#_5" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>回答思路：是什么——为什么——怎么做</p>
<h3 id="_6">计算题<a class="headerlink" href="#_6" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li><span>Chap2<span class="heti-spacing"> </span></span>计算负荷</li>
<li><span>Chap2<span class="heti-spacing"> </span></span>功率损耗、功率因数、尖峰电流</li>
<li><span>Chap3<span class="heti-spacing"> </span></span>短路电流（标幺值）</li>
<li><span>Chap5<span class="heti-spacing"> </span></span>导线与电缆截面（发热条件、经济电流密度）</li>
</ul>
<h2 id="_7">供配电系统简介<a class="headerlink" href="#_7" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<div class="tabbed-set tabbed-alternate" data-tabs="1:5"><input checked="checked" id="__tabbed_1_1" name="__tabbed_1" type="radio"/><input id="__tabbed_1_2" name="__tabbed_1" type="radio"/><input id="__tabbed_1_3" name="__tabbed_1" type="radio"/><input id="__tabbed_1_4" name="__tabbed_1" type="radio"/><input id="__tabbed_1_5" name="__tabbed_1" type="radio"/><div class="tabbed-labels"><label for="__tabbed_1_1">发电系统</label><label for="__tabbed_1_2">输电系统</label><label for="__tabbed_1_3">配电系统</label><label for="__tabbed_1_4">用电系统</label><label for="__tabbed_1_5">电力系统的主要特点</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<ul>
<li><strong>功能</strong>：将一次能源（如煤炭、天然气、水力、核能、风能、太阳能等）转化为电能。</li>
<li><strong>主要设施</strong>：<ul>
<li><strong>传统电厂</strong>：火力发电厂（燃煤、燃气<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>、水电站、核电站。</li>
<li><strong>可再生能源电厂</strong>：风力发电场、光伏电站、生物质能电站等。</li>
</ul>
</li>
</ul>
</div>
<div class="tabbed-block">
<ul>
<li><strong>功能</strong>：将发电厂产生的高压电能远距离输送至负荷中心，减少损耗。</li>
<li><strong>关键组成部分</strong>：<ul>
<li><strong>输电线路</strong>：通常采用高压（<span>110kV<span class="heti-spacing"> </span></span>及以上）或特高压（如<span class="heti-skip"><span class="heti-spacing"> </span>±800kV<span class="heti-spacing"> </span></span>直流、<span>1000kV<span class="heti-spacing"> </span></span>交流<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>，如中国的“西电东送”工程。</li>
<li><strong>变电站</strong>：升压（发电厂出口）和降压（靠近用户侧）变压器、断路器、隔离开关等。</li>
<li><strong>区域电网互联</strong>：通过主干网连接不同区域，提高供电可靠性和资源调配能力（如欧洲跨国电网<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>。</li>
</ul>
</li>
</ul>
</div>
<div class="tabbed-block">
<ul>
<li><strong>功能</strong>：将输电系统的高压电能降压后分配到终端用户。</li>
<li><strong>结构</strong>：<ul>
<li><strong>电压等级</strong>：中压（10kV~35kV）和低压（220V/380V<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>。</li>
<li><strong>网络类型</strong>：辐射状（树状<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>、环状或网状，以提高可靠性。</li>
<li><strong>设备</strong>：配电变压器、开关柜、电缆<span class="heti-skip"><span class="heti-spacing"> </span>/<span class="heti-spacing"> </span></span>架空线路、无功补偿装置等。</li>
</ul>
</li>
</ul>
</div>
<div class="tabbed-block">
<ul>
<li><strong>用户分类</strong>：<ul>
<li><strong>工业用户</strong>：高耗能、对电压稳定性要求高（如钢铁厂<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>。</li>
<li><strong>商业与居民用户</strong>：负荷波动大，需满足日常用电需求。</li>
<li><strong>特殊用户</strong>：医院、数据中心等对供电可靠性要求极高。</li>
</ul>
</li>
<li><strong>技术发展</strong>：<ul>
<li>智能电表、需求响应（用户参与调峰<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>。</li>
<li>电动汽车充电设施等新型负荷的接入。</li>
</ul>
</li>
</ul>
</div>
<div class="tabbed-block">
<ol>
<li><strong>实时平衡</strong>：发电与用电需时刻匹配，否则可能导致频率波动或停电。</li>
<li><strong>高可靠性</strong>：通过冗余设计（如多回线路<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>、备用电源保障连续供电。</li>
<li><strong>复杂性与互联性</strong>：跨区域互联提高效率，但也增加连锁故障风险。</li>
<li><strong>动态演化</strong>：从集中式向“源<span class="heti-skip"><span class="heti-spacing"> </span>-<span class="heti-spacing"> </span></span>网<span class="heti-skip"><span class="heti-spacing"> </span>-<span class="heti-spacing"> </span></span>荷<span class="heti-skip"><span class="heti-spacing"> </span>-<span class="heti-spacing"> </span></span>储”协同的灵活系统转型。</li>
</ol>
</div>
</div>
</div>
<div class="admonition note">
<p class="admonition-title">电能不能储存</p>
<p>电力系统生产特点：发电、供电、用电同时完成。</p>
</div>
<h2 id="chap1"><span>Chap1<span class="heti-spacing"> </span></span>供配电系统位置、重要性<a class="headerlink" href="#chap1" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<ul>
<li><strong>电力系统</strong><span>=<span class="heti-spacing"> </span></span>发电厂<span class="heti-skip"><span class="heti-spacing"> </span>+<span class="heti-spacing"> </span></span>变电所<span class="heti-skip"><span class="heti-spacing"> </span>+<span class="heti-spacing"> </span></span>输电线路<span class="heti-skip"><span class="heti-spacing"> </span>+<span class="heti-spacing"> </span></span>用户</li>
<li><strong>动力系统</strong><span>=<span class="heti-spacing"> </span></span>电力系统<span class="heti-skip"><span class="heti-spacing"> </span>+<span class="heti-spacing"> </span></span>动力装置<span class="heti-skip"><span class="heti-spacing"> </span>+<span class="heti-spacing"> </span></span>能源系统</li>
<li><strong>电力网</strong>分为：地方电力网（&lt;35kV<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>、区域电力网<span><span class="heti-spacing"> </span>(110-220kV)</span>、超高压输电网<span><span class="heti-spacing"> </span>(&gt;330kV)</span></li>
</ul>
<p>要做到有功功率和无功功率的平衡</p>
<p>以前是源随荷动，现在是源荷互动，动态平衡</p>
<p><span>2030<span class="heti-spacing"> </span></span>碳达峰<span class="heti-skip"><span class="heti-spacing"> </span>2060<span class="heti-spacing"> </span></span>碳中和</p>
<h3 id="_8">发电厂类型<a class="headerlink" href="#_8" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li>凝气式火电厂：燃烧使汽轮机转动</li>
<li>热电厂：供电<span class="heti-skip"><span class="heti-spacing"> </span>+<span class="heti-spacing"> </span></span>供热</li>
<li>水电站：水轮机</li>
<li>核电站：核裂变——汽轮机</li>
<li>风力发电站</li>
<li>潮汐发电站：幅度必须有机密，潮汐行程天然水库</li>
<li>太阳能发电：现在光伏发电效率<span><span class="heti-spacing"> </span>24%</span>；塔式、槽式</li>
<li>地热能发电</li>
</ul>
<h3 id="_9">变电所<a class="headerlink" href="#_9" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>升压变电所一般安装在发电厂</p>
<p>为了防止高压危险，距离用户近的时候需要减压；减压变电所是在传递电能的同时降低电压。</p>
<p>规模上分为</p>
<ul>
<li>枢纽变电所：电压等级高，一次电压<span><span class="heti-spacing"> </span>330or500kV</span></li>
<li>地区重要变电所：一次电压<span><span class="heti-spacing"> </span>220or110</span>，二次<span><span class="heti-spacing"> </span>35or10kV</span></li>
<li>一般变电所</li>
</ul>
<ul>
<li>中间变电所：系统功率交换的作用</li>
<li>终端变电所：靠近负荷点，直接给用户供电</li>
</ul>
<h3 id="_10">中性点运行方式<a class="headerlink" href="#_10" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>电力系统中性点是指发电机、变压器星形接线中性点</p>
<p>中性点就像三相电的「平衡中心<heti-adjacent class="heti-adjacent-half">」</heti-adjacent>，类似三个水龙头交汇的「公共水池<heti-adjacent class="heti-adjacent-half">」</heti-adjacent>，保证电力系统稳定运行</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220144054358.webp"/></p>
<p>运行方式：</p>
<ul>
<li>直接接地：<span>110KV<span class="heti-spacing"> </span></span>以上大接地电流系统；用电可靠性低</li>
<li>中性点不接地：<span>10KV<span class="heti-spacing"> </span></span>架空线路，小接地电流系统；自动熄弧，非故障相电压升高不大，不会破坏系统的对称性，<strong>故可带故障连续供电<span><span class="heti-spacing"> </span>2h</span></strong>，供电的可靠性相对提高</li>
<li>经消弧线圈接地：小接地电流系统</li>
<li>经阻抗接地：线路长度的增加，单相接地电容电流随之增大，消弧线圈很难熄灭；</li>
</ul>
<p>消弧线圈是一个具有铁芯的可调电感线圈</p>
<h3 id="_11">供电质量<a class="headerlink" href="#_11" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>电压、波形和频率</p>
<h4 id="_12">电压<a class="headerlink" href="#_12" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<div class="tabbed-set tabbed-alternate" data-tabs="2:2"><input checked="checked" id="__tabbed_2_1" name="__tabbed_2" type="radio"/><input id="__tabbed_2_2" name="__tabbed_2" type="radio"/><div class="tabbed-labels"><label for="__tabbed_2_1">电压偏差</label><label for="__tabbed_2_2">电压波动和闪变</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<div class="arithmatex">\[
\Delta U = \frac{U - U_N}{U_N} \times 100\%
\]</div>
<ol>
<li>感应电动机影响：电压偏差影响转矩和温升，可能损害绝缘。<br/></li>
<li>照明设备影响：电压偏差影响发光效率和寿命。<br/></li>
<li>电子设备影响：电压偏差可能导致系统紊乱、数据损坏和精确控制问题。<br/></li>
<li>无功补偿影响：电压过低可能降低补偿效率，引起电网问题。<br/></li>
</ol>
<p>改善措施</p>
<ol>
<li><strong>就地进行无功功率补偿</strong> <br/></li>
<li><strong>调整同步电动机的励磁电流</strong> <br/></li>
<li><strong>采用有载调压变压器</strong></li>
</ol>
</div>
<div class="tabbed-block">
<p>电压波动和闪变是指电压在一段时间内急剧变化而偏离额定值的现象。具体来说：
- <strong>电压波动</strong> ：周期性电压急剧变化引起电源光通量急剧波动而造成人的视觉感官不舒适的现象。
- <strong>闪变</strong> ：电压波动和闪变是由电弧炉、轧机、电弧焊机等波动负荷引起的。</p>
<p>措施</p>
<ol>
<li>采用单独回路供电</li>
<li>降低共用配电线路阻抗</li>
<li>提高供电电压</li>
<li>增加短路容量</li>
<li>采用静止型无功功率补偿装置</li>
</ol>
</div>
</div>
</div>
<h4 id="_13">波形<a class="headerlink" href="#_13" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<p>由于电力系统中存在大量的非线性供用电设备，<strong>使得电压波形偏离正弦波</strong>，这种现象称为电压正弦波畸变。电压波形的畸变程度用电压正弦波畸变率来衡量，也称为电压谐波畸变率。</p>
<p><strong>波形的改善措施</strong> ：</p>
<ol>
<li>加强系统承受谐波的能力</li>
<li>提高供、用电设备抗谐波干扰的能力</li>
<li>限制谐波的产生</li>
<li>装设交流滤波器吸收谐波</li>
</ol>
<h4 id="_14">频率<a class="headerlink" href="#_14" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<p><strong>频率偏差</strong> 是指供电的实际频率与电网的额定频率的差值。我国电网的标准频率为<span><span class="heti-spacing"> </span>50Hz</span>，又称工频。频率偏差一般不超过<span><span class="heti-spacing"> </span>±0.5Hz</span>，对于大容量电网，频率偏差不超过<span><span class="heti-spacing"> </span>±0.2Hz</span>。</p>
<p><strong>频率偏差改善措施</strong> ：调整频率的办法是增大或减小电力系统发电机的有功功率。通过调整发电机的输出功率，可以影响电网的频率，从而改善频率偏差。</p>
<h3 id="_15">电压等级<a class="headerlink" href="#_15" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>从另一方面讲，电压等级越高，对设备的绝缘性能要求也越高，投资费用相应增加。
因此，供配电电压的选择主要取决于用电负荷的大小和供电距离的长短。</p>
<p>额定电压
500kv,330kv,220kv,110kv,63kv,35kv,10kv</p>
<ul>
<li><span>220kV<span class="heti-spacing"> </span></span>及以上：为输电电压，用来完成电能的远距离输送。</li>
<li><span>110kV<span class="heti-spacing"> </span></span>及以下：为配电电压，完成降压和电能的分配。</li>
<li>35～<span>110kV<span class="heti-spacing"> </span></span>配电网：高压配电网。</li>
<li>10～<span>35kV<span class="heti-spacing"> </span></span>配电网：中压配电网。</li>
<li><span>1kV<span class="heti-spacing"> </span></span>以下：为低压配电网。</li>
</ul>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220145405384.webp"/></p>
<h2 id="chap2"><span>Chap2<span class="heti-spacing"> </span></span>电力负荷与计算<a class="headerlink" href="#chap2" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<p><strong>本章重点</strong>：三相用电设备组计算负荷的确定方法、尖峰电流的计算方法、无功功率补偿容量的确定与无功功率补偿装置的选择、供电系统的总计算负荷确定方法。</p>
<p><strong>本章难点</strong>：利用系数法确定三相用电设备组的计算负荷。</p>
<ul>
<li>什么时候用需要系数法？什么时候用二项式法</li>
</ul>
<h3 id="_16">电力负荷<a class="headerlink" href="#_16" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li>所耗用的电功率或电流的大小</li>
<li>指用电设备或用电单位</li>
</ul>
<ul>
<li><strong>电力负荷的分级</strong><ul>
<li>一类（损失大，有人员伤亡<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>：两个独立的电源供电</li>
<li>二类：造成生产流程紊乱且难以恢复。两个回路供电（类似高德改路线）</li>
<li>三类：单回路供电</li>
</ul>
</li>
<li><strong>工作制</strong><ul>
<li>连续工作制：</li>
<li>短时工作制：停歇时间长</li>
<li>断续周期工作制：规律停歇<span><span class="heti-spacing"> </span>,</span><strong>负荷持续率</strong><span class="arithmatex">\(\epsilon = \frac{t}{t+t_0}\times 100\%\)</span></li>
</ul>
</li>
<li><strong>负荷曲线</strong>：电力负荷随时间变化的关系曲线</li>
</ul>
<p><span class="arithmatex">\(\Delta t = 30min\)</span></p>
<ul>
<li><strong>计算负荷</strong> ：也称最大负荷或需要负荷，是按发热条件选择电气设备的一个假想负荷，其热效应与同一时间内实际负荷所产生的最大热效应相等，统计计算得出。</li>
<li><strong>年最大负荷</strong> <span><span class="arithmatex">\(P_{max}\)</span>:<span class="heti-spacing"> </span></span>全年中负荷最大的工作班内消耗电能最大的半小时的平均功率，<span class="arithmatex">\(P_{max} = P_{30}\)</span></li>
<li><strong>年最大负荷利用小时数</strong> <span><span class="arithmatex">\(T_{max}\)</span> :<span class="heti-spacing"> </span></span>电力负荷在全年内消耗的电能与年最大负荷的比值，<span><span class="arithmatex">\(T_{max} = \frac{W_a}{P_{max}}\)</span>,<span class="arithmatex">\(W_a\)</span><span class="heti-spacing"> </span></span>为年负荷消耗的电能<span class="heti-skip"><span class="heti-spacing"> </span>;<span class="heti-spacing"> </span></span>一班制<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(T_{max} = 1800-3000h\)</span>,<span class="heti-spacing"> </span></span>两班制<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(T_{max} = 3500-4800h\)</span>,<span class="heti-spacing"> </span></span>三班制<span><span class="heti-spacing"> </span><span class="arithmatex">\(T_{max} = 5000-7000h\)</span></span></li>
<li><strong>平均负荷</strong> <span><span class="arithmatex">\(P_{av}\)</span> :<span class="heti-spacing"> </span></span>电力负荷在一定时间内消耗的电能与该段时间的比值，<span><span class="arithmatex">\(P_{av} = \frac{W}{T}\)</span>,<span class="heti-spacing"> </span></span>年平均负荷<span><span class="heti-spacing"> </span><span class="arithmatex">\(P_{av} = \frac{W_a}{8760}\)</span></span> （8760 = 24 * 365）</li>
<li><strong>负荷系数</strong> <span><span class="arithmatex">\(K_f\)</span> :<span class="heti-spacing"> </span></span>平均负荷与最大负荷的比值，<span class="arithmatex">\(K_f = \frac{P_{av}}{P_{max}}\)</span>
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227144326520.webp"/></li>
</ul>
<h3 id="_17">三相 计算负荷（重点<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>（计算题）<a class="headerlink" href="#_17" title="anchor link to this section for reference">¶</a></h3>
<div class="admonition question">
<p class="admonition-title">为什么需要计算负荷</p>
<p>计算负荷是按发热条件选择电气设备的一个假想负荷，其热效应与同一时间内实际负荷所产生的最大热效应相等。</p>
<p>目的：合理的选择工厂各级电压供电网络、变压器的容量和电器设备的型号。</p>
<p><span>I30<span class="heti-spacing"> </span></span>中<span class="heti-skip"><span class="heti-spacing"> </span>30<span class="heti-spacing"> </span></span>是什么意思？30min</p>
</div>
<h4 id="_18">需要系数法（重点）<a class="headerlink" href="#_18" title="anchor link to this section for reference">¶</a></h4>
<div class="admonition note">
<p class="admonition-title">查表的方法</p>
</div>
<p><strong>需要系数</strong> <span class="arithmatex">\(K_d\)</span>：由用电设备工作性质、设备台数、设备效率、线路损耗等因素决定，只能靠统计测量决定</p>
<ul>
<li>
<p><strong>有功计算负荷</strong> <span class="arithmatex">\(P_{30} = K_d \sum P_{e}\)</span></p>
<ul>
<li><strong>设备容量</strong> <span class="arithmatex">\(P_e\)</span>：<ul>
<li>连续与短时工作制：取所有设备的铭牌额定容量之和<span><span class="heti-spacing"> </span><span class="arithmatex">\(P_e = \sum P_n\)</span></span></li>
<li>断续周期工作制：等效发热原理换算到负荷持续率<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(\epsilon\)</span>, <span class="arithmatex">\(P_e = P_N \frac{\sqrt{\epsilon_N}}{\sqrt{\epsilon}}\)</span>,<span class="heti-spacing"> </span></span>其中<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(P_N\)</span><span class="heti-spacing"> </span></span>为铭牌额定容量，<span><span class="arithmatex">\(\epsilon_N\)</span><span class="heti-spacing"> </span></span>为铭牌负荷持续率，<span><span class="arithmatex">\(\epsilon\)</span><span class="heti-spacing"> </span></span>为规定负荷持续率，<span>25%<span class="heti-spacing"> </span></span>或者<span><span class="heti-spacing"> </span>100%</span></li>
</ul>
</li>
</ul>
</li>
</ul>
<ul>
<li><strong>无功计算负荷</strong> <span class="arithmatex">\(Q_{30} = P_{30} \tan \phi\)</span></li>
</ul>
<ul>
<li><strong>视在计算负荷</strong> <span class="arithmatex">\(S_{30} = \frac{P_{30}}{\cos \phi}\)</span></li>
</ul>
<ul>
<li><strong>计算电流</strong> <span class="arithmatex">\(I_{30} = \frac{S_{30}}{\sqrt{3}U_n}\)</span></li>
</ul>
<div class="admonition example">
<p class="admonition-title">例题</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227145549202.webp"/></p>
</div>
<p>多组三相用电设备的计算</p>
<div class="arithmatex">\[
P_{30} = K_{\Sigma p} \sum P_{30,i}\\
Q_{30} = K_{\Sigma q} \sum Q_{30,i}\\
S_{30} = \sqrt{P_{30}^2 + Q_{30}^2}\\
I_{30} = \frac{S_{30}}{\sqrt{3}U_N}
\]</div>
<p>其中：</p>
<ul>
<li><span><span class="arithmatex">\(K_{\Sigma p}\)</span> -<span class="heti-spacing"> </span></span>有功负荷综合系数</li>
<li><span><span class="arithmatex">\(K_{\Sigma q}\)</span> -<span class="heti-spacing"> </span></span>无功负荷综合系数</li>
<li><span><span class="arithmatex">\(U_N\)</span> -<span class="heti-spacing"> </span></span>额定电压</li>
</ul>
<div class="admonition note">
<p class="admonition-title">综合系数取值</p>
<ol>
<li>
<p>车间干线上的计算负荷
    - <span class="arithmatex">\(K_{\Sigma p} = 0.85 \sim 0.95\)</span>
    - <span class="arithmatex">\(K_{\Sigma q} = 0.90 \sim 0.97\)</span></p>
</li>
<li>
<p>低压母线上的计算负荷
    1. 由用电设备组计算负荷直接相加来计算时
        - <span class="arithmatex">\(K_{\Sigma p} = 0.85 \sim 0.90\)</span>
        - <span class="arithmatex">\(K_{\Sigma q} = 0.85 \sim 0.95\)</span>
    2. 由车间干线计算负荷直接相加来计算时
        - <span class="arithmatex">\(K_{\Sigma p} = 0.90 \sim 0.95\)</span>
        - <span class="arithmatex">\(K_{\Sigma q} = 0.93 \sim 0.97\)</span></p>
</li>
</ol>
<p>一般会选择车间干线这个分支，不会选择低压母线这个分支。</p>
</div>
<div class="admonition example">
<p class="admonition-title">例题</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227150010769.webp"/></p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227150037929.webp"/></p>
</div>
<div class="admonition attention">
<p class="admonition-title">查表的时候功率因数一般选择大一点的</p>
</div>
<h4 id="_19">二相式法<a class="headerlink" href="#_19" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<div class="arithmatex">\[
P_{30} = bP_{e} + cP_{x}
\]</div>
<ul>
<li><span><span class="arithmatex">\(P_{e}\)</span> -<span class="heti-spacing"> </span></span>用电设备组的设备容量</li>
<li><span><span class="arithmatex">\(P_{x}\)</span> -<span class="heti-spacing"> </span></span>用电设备组中<span class="heti-skip"><span class="heti-spacing"> </span>x<span class="heti-spacing"> </span></span>台容量最大的用电设备的设备容量</li>
<li><span><span class="arithmatex">\(b,c\)</span> -<span class="heti-spacing"> </span></span>二项式系数，查表</li>
</ul>
<div class="admonition note">
<p class="admonition-title">适用于设备台数少，容量差别大，低压分支干线的计算负荷</p>
</div>
<p><span><span class="arithmatex">\(x\)</span><span class="heti-spacing"> </span></span>和<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(P_x\)</span><span class="heti-spacing"> </span></span>的选取规则：</p>
<ol>
<li>
<p>如果用电设备组的总台数<span><span class="heti-spacing"> </span><span class="arithmatex">\(n &lt; 2x\)</span></span>，<span><span class="arithmatex">\(x\)</span><span class="heti-spacing"> </span></span>为附录表<span class="heti-skip"><span class="heti-spacing"> </span>1<span class="heti-spacing"> </span></span>中的最大容量设备台数，则公式中的<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(x\)</span><span class="heti-spacing"> </span></span>取值为<span class="heti-skip"><span class="heti-spacing"> </span>:<span class="arithmatex">\(x = \frac{n}{2}\)</span>,<span class="arithmatex">\(x\)</span><span class="heti-spacing"> </span></span>四舍五入取整</p>
</li>
<li>
<p>如果用电设备组总台数<span><span class="heti-spacing"> </span><span class="arithmatex">\(n \leq 2\)</span></span>，则：<span class="arithmatex">\(P_{30} = P_e\)</span>
对于单台电动机而言：<span class="arithmatex">\(P_{30} = \frac{P_e}{\eta}\)</span>,其中 <span class="arithmatex">\(\eta\)</span> 为额定效率</p>
</li>
</ol>
<div class="admonition example">
<p class="admonition-title">例题</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227151325077.webp"/>
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227151843385.webp"/></p>
</div>
<p>多组用电设备</p>
<p>对于多组用电设备，计算公式如下：</p>
<p><span class="arithmatex">\(P_{30} = \sum(bP_e)_i + (cP_x)_{max}\)</span></p>
<p><span class="arithmatex">\(Q_{30} = \sum(bP_e \tan \varphi)_i + (cP_x)_{max} \tan \varphi_{max}\)</span></p>
<p>其中：</p>
<ul>
<li><span><span class="arithmatex">\(bP_e\)</span> -<span class="heti-spacing"> </span></span>各组的平均负荷</li>
<li><span><span class="arithmatex">\((cP_e)_{max}\)</span> -<span class="heti-spacing"> </span></span>其中一组最大的附加负荷</li>
<li><span><span class="arithmatex">\(\tan \varphi_{max}\)</span> -<span class="heti-spacing"> </span></span>最大附加负荷<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\((cP_e)_{max}\)</span><span class="heti-spacing"> </span></span>的设备组的平均功率因数角的正切值</li>
</ul>
<p>计算视在功率和电流：</p>
<p><span class="arithmatex">\(S_{30} = \sqrt{P_{30}^2 + Q_{30}^2}\)</span></p>
<p><span class="arithmatex">\(I_{30} = \frac{S_{30}}{\sqrt{3}U_N}\)</span></p>
<p>教材附录表<span><span class="heti-spacing"> </span>A-6</span></p>
<div class="admonition example">
<p class="admonition-title">例题</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227152445278.webp"/>
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227152504859.webp"/></p>
</div>
<h3 id="_20">单相负荷计算<a class="headerlink" href="#_20" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<h3 id="_21">工厂计算负荷（计算题）<a class="headerlink" href="#_21" title="anchor link to this section for reference">¶</a></h3>
<h4 id="_22">需要系数法<a class="headerlink" href="#_22" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<p>需要系数法计算公式：</p>
<p><span class="arithmatex">\(P_{30} = K_d \cdot P_e\)</span></p>
<ul>
<li><span><span class="arithmatex">\(K_d\)</span> -<span class="heti-spacing"> </span></span>全厂需要系数<span class="heti-skip"><span class="heti-spacing"> </span>(<span class="heti-spacing"> </span></span>附录<span class="heti-skip"><span class="heti-spacing"> </span>2<span class="heti-spacing"> </span></span>查表<span><span class="heti-spacing"> </span>)</span></li>
<li><span><span class="arithmatex">\(P_e\)</span> -<span class="heti-spacing"> </span></span>全厂用电设备总容量</li>
</ul>
<p><span class="arithmatex">\(Q_{30} = P_{30} \tan \varphi\)</span></p>
<p><span class="arithmatex">\(S_{30} = \frac{P_{30}}{\cos \varphi}\)</span></p>
<p><span class="arithmatex">\(I_{30} = \frac{S_{30}}{\sqrt{3}U_N}\)</span>，<span><span class="arithmatex">\(U_N\)</span> -<span class="heti-spacing"> </span></span>额定电压</p>
<h4 id="_23">年产量估算法<a class="headerlink" href="#_23" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<div class="arithmatex">\[
W_a = A\cdot a
\]</div>
<ul>
<li><span><span class="arithmatex">\(A\)</span> -<span class="heti-spacing"> </span></span>年产量</li>
<li><span><span class="arithmatex">\(a\)</span> -<span class="heti-spacing"> </span></span>单位产品耗电量</li>
</ul>
<div class="arithmatex">\[
P_{30} = \frac{W_a}{T_{max}}
\]</div>
<ul>
<li><span><span class="arithmatex">\(T_{max}\)</span> -<span class="heti-spacing"> </span></span>年最大负荷利用小时数<span class="heti-skip"><span class="heti-spacing"> </span>(<span class="heti-spacing"> </span></span>附录<span class="heti-skip"><span class="heti-spacing"> </span>3<span class="heti-spacing"> </span></span>查表<span><span class="heti-spacing"> </span>)</span></li>
</ul>
<h3 id="_24">功率损耗<a class="headerlink" href="#_24" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li><strong>有功损耗</strong></li>
</ul>
<div class="arithmatex">\[
\Delta P_{T}=\Delta P_{Fe}+\Delta P_{Cu}=\Delta P_{0}+\Delta P_{k}\left(\frac{S_{30}}{S_{N}}\right)^{2}=\Delta P_{0}+\Delta P_{k}\beta^{2} \\\approx 0.015 S_{30}
\]</div>
<ul>
<li><strong>无功损耗</strong><ul>
<li><span><span class="arithmatex">\(S_{30}\)</span>:<span class="heti-spacing"> </span></span>变压器二次侧的视在计算负荷</li>
<li><span><span class="arithmatex">\(\beta\)</span>:<span class="heti-spacing"> </span></span>变压器的负荷率</li>
</ul>
</li>
</ul>
<div class="arithmatex">\[
\Delta Q_{T}=\Delta Q_{0}+\Delta Q_{N}\left(\frac{S_{30}}{S_{N}}\right)^{2}\approx S_{N}\left[\frac{I_{0}\%}{100}+\frac{U_{0}\%}{100}\left(\frac{S_{30}}{S_{N}}\right)^{2}\right]=  \Delta Q_{T}=\Delta Q_{0}+\Delta Q_{N}\left(\frac{S_{30}}{S_{N}}\right)^{2}\approx S_{N}\left[\frac{I_{0}\%}{100}+\frac{U_{0}\%}{100}\left(\frac{S_{30}}{S_{N}}\right)^{2}\right]=S_{N}\left[\frac{I_{0}\%}{100}+\frac{U_{0}\%}{100}\beta^{2}\right]\\\approx 0.06 S_{30}
\]</div>
<h3 id="_25">功率因数（计算题）<a class="headerlink" href="#_25" title="anchor link to this section for reference">¶</a></h3>
<ol>
<li>
<p>瞬时功率因数
<span class="arithmatex">\(\cos \varphi = \frac{P}{S} = \frac{P}{\sqrt{3}UI}\)</span> - <strong>监测负荷用</strong></p>
</li>
<li>
<p>平均功率因数
<span class="arithmatex">\(\cos \varphi_{av} = \frac{W_p}{\sqrt{W_p^2 + W_q^2}}\)</span> - <strong>调整电费用</strong>，其中<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(W_p\)</span><span class="heti-spacing"> </span></span>为有功电量，<span><span class="arithmatex">\(W_q\)</span><span class="heti-spacing"> </span></span>为无功电量</p>
</li>
<li>
<p>最大负荷时的功率因数
<span class="arithmatex">\(\cos \varphi = \frac{P_{30}}{S_{30}}\)</span> <strong><span>-<span class="heti-spacing"> </span></span>确定无功补偿容量用</strong></p>
</li>
</ol>
<p>功率因数对供电系统的影响</p>
<ol>
<li>增加供电系统的设备容量和投资</li>
<li>增大线路和变压器的功率损耗</li>
<li>线路和变压器电压损失增大，电压质量下降</li>
</ol>
<p><strong>无功功率补偿</strong>：简单的三角函数问题</p>
<div class="admonition example">
<p class="admonition-title">例题</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227153913366.webp"/>
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227153927232.webp"/></p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227154101272.webp"/></p>
</div>
<p>无功补偿的方式：高压集中补偿、低压集中补偿和分散就地补偿（个别补偿）</p>
<h3 id="_26">尖峰电流<a class="headerlink" href="#_26" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>单台或者多台持续<span class="heti-skip"><span class="heti-spacing"> </span>1-2s<span class="heti-spacing"> </span></span>短时最大负荷电流</p>
<p>作用：就是启动电流，目的是为了选择熔断器、镇定低压断路器</p>
<p>产生原因：多台设备同时启动</p>
<div class="tabbed-set tabbed-alternate" data-tabs="3:2"><input checked="checked" id="__tabbed_3_1" name="__tabbed_3" type="radio"/><input id="__tabbed_3_2" name="__tabbed_3" type="radio"/><div class="tabbed-labels"><label for="__tabbed_3_1">单台</label><label for="__tabbed_3_2">多台</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<div class="arithmatex">\[
I_{pk} = I_{st}= K_{kt}I_{N}
\]</div>
<p>式中，<span><span class="arithmatex">\(I_{N}\)</span><span class="heti-spacing"> </span></span>额定电流，<span><span class="arithmatex">\(K_{kt}\)</span><span class="heti-spacing"> </span></span>启动电流倍数</p>
</div>
<div class="tabbed-block">
<div class="arithmatex">\[
I_{pk} = K_{\Sigma}\sum_{i=1}^{n-1}I_{Ni} + I_{stmax}
\]</div>
<p>或</p>
<div class="arithmatex">\[
I_{pk} = I_c + \left(I_{st} - I_N\right)_{max}
\]</div>
<p>式中，</p>
<ul>
<li><span><span class="arithmatex">\(I_{stmax}\)</span><span class="heti-spacing"> </span></span>为用电设备组中起动电流与额定电流之差为最大的那台设备的起动电流；</li>
</ul>
<ul>
<li><span><span class="arithmatex">\(\left( I_{st} - I_N \right) _{max}\)</span><span class="heti-spacing"> </span></span>为用电设备组中起动电流与额定电流之差为最大的那台设备的起动电流与额定电流之差；</li>
</ul>
<ul>
<li><span><span class="arithmatex">\(K_{\Sigma}\)</span><span class="heti-spacing"> </span></span>为上述<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(n-1\)</span><span class="heti-spacing"> </span></span>台设备的同时系数，其值按台数多少选取，一般为<span><span class="heti-spacing"> </span><span class="arithmatex">\(0.7\sim1\)</span></span>；</li>
</ul>
<ul>
<li><span><span class="arithmatex">\(I_c\)</span><span class="heti-spacing"> </span></span>为全部设备投入运行时线路的计算电流。</li>
</ul>
</div>
</div>
</div>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250227154423691.webp"/></p>
<h2 id="chap5"><span>Chap5<span class="heti-spacing"> </span></span>电力线路<a class="headerlink" href="#chap5" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<h3 id="_27">电力线路拓扑结构<a class="headerlink" href="#_27" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<h4 id="_28">高压配电线路拓扑结构<a class="headerlink" href="#_28" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<table>
<thead>
<tr>
<th>拓扑结构</th>
<th>优点</th>
<th>缺点</th>
<th>适用范围</th>
<th>一二级负荷设计方法</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>放射式</strong></td>
<td>• 线路间互不影响<br/>• 供电可靠性较高（一般二级负荷）<br/>• 便于装设自动装置<br/>• 保护装置较简单</td>
<td>• 高压开关设备较多<br/>• 每台高压断路器须装设一个高压开关柜，投资增加<br/>• 发生故障或检修时，该线路所供电的负荷都要停电</td>
<td>• 适用于对供电可靠性要求较高的场合<br/>• 二级负荷供电系统</td>
<td>• 二级负荷：可在车间变电所高压侧或低压侧间设联络线<br/>• 一级负荷：需双电源供电</td>
</tr>
<tr>
<td><strong>树干式</strong></td>
<td>• 减少线路的有色金属消耗量<br/>• 采用的高压开关数少<br/>• 投资较省</td>
<td>• 供电可靠性较低<br/>• 干线故障时，所有接于干线的变电所都要停电<br/>• 在实现自动化方面适应性较差</td>
<td>• 适用于对供电可靠性要求不高的场合<br/>• 三级负荷供电系统</td>
<td>• 二级负荷：采用双干线供电或两端供电的接线方式<br/>• 一级负荷：不适用</td>
</tr>
<tr>
<td><strong>环形</strong></td>
<td>• 供电可靠性高<br/>• 实质上是两端供电的树干式接线<br/>• 便于切换操作</td>
<td>• 保护配置较复杂<br/>• 投资较高</td>
<td>• 在现代城市电网中应用广<br/>• 适用于一、二级负荷</td>
<td>• 多用<span class="heti-skip"><span class="heti-spacing"> </span>"<span class="heti-spacing"> </span></span>开口<span><span class="heti-spacing"> </span>"</span>（开环）</td>
</tr>
</tbody>
</table>
<h4 id="_29">低压配电线路拓扑结构<a class="headerlink" href="#_29" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<table>
<thead>
<tr>
<th>拓扑结构</th>
<th>优点</th>
<th>缺点</th>
<th>适用范围</th>
<th>一二级负荷设计方法</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>放射式</strong></td>
<td>• 引出线故障时，互不影响<br/>• 供电可靠性较高</td>
<td>• 采用的开关设备较多<br/>• 有色金属消耗量较多</td>
<td>• 多用于设备容量较大或对供电可靠性要求较高的设备配电</td>
<td>• 一级负荷：需配置自动转换开关<br/>• 二级负荷：可采用手动转换开关</td>
</tr>
<tr>
<td><strong>树干式</strong></td>
<td>• 开关设备较少<br/>• 有色金属消耗量较少</td>
<td>• 干线故障时，影响范围大<br/>• 供电可靠性较低</td>
<td>• 适用于容量较小而分布较均匀的设备<br/>• 如机械加工车间、工具车间、机修车间、机床、小型加热炉等</td>
<td>• 二级负荷：需设置分段开关<br/>• 一级负荷：不适用</td>
</tr>
<tr>
<td><strong>环形</strong></td>
<td>• 供电可靠性较高<br/>• 任一段线路故障或检修时，不致造成停电或只短时停电<br/>• 只需切换电源就能恢复供电</td>
<td>• 线路较长<br/>• 控制较复杂</td>
<td>• 车间变电所的低压侧，通过低压联络线互联而成环形</td>
<td>• 多采用<span class="heti-skip"><span class="heti-spacing"> </span>"<span class="heti-spacing"> </span></span>开口<span class="heti-skip"><span class="heti-spacing"> </span>"<span class="heti-spacing"> </span></span>运行<br/>• 一级负荷：环网两侧电源互为备用<br/>• 二级负荷：可通过切换实现快速恢复供电</td>
</tr>
</tbody>
</table>
<div class="admonition note">
<p class="admonition-title">接线总原则：简单、可靠、尽量深入负荷中心。</p>
</div>
<div class="admonition question">
<p class="admonition-title">各种拓扑结构的优缺点、适用范围、高低压、图怎么画、一二级负荷如何设计</p>
</div>
<p>架空线路：</p>
<ul>
<li>导线分类</li>
<li>避雷线</li>
<li>电杆分类</li>
<li>绝缘子</li>
<li>金具：连接导线、安装横担和绝缘子</li>
</ul>
<h3 id="_30">结构与敷设<a class="headerlink" href="#_30" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li>导线怎么排布</li>
<li>导线种类：LJ、LGJ</li>
<li>电线杆什么距离，弧垂</li>
<li>线路的路径选择</li>
</ul>
<h3 id="_31">导线与电缆截面<span class="heti-skip"><span class="heti-spacing"> </span>(<span class="heti-spacing"> </span></span>计算题<span><span class="heti-spacing"> </span>)</span><a class="headerlink" href="#_31" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>通常<span class="heti-skip"><span class="heti-spacing"> </span>10kV<span class="heti-spacing"> </span></span>及以下高压线路和低压动力线路按发热条件选择，按其他条件校验；低压照明线路按电压损耗条件选择，按其他条件校验；</p>
<p><span>35kV<span class="heti-spacing"> </span></span>及以上的高压线路，按经济电流密度选择，再校验其他条件。</p>
<p>若导体敷设处的环境温度与允许载流量所采用的环境温度不同时，则导体的允许载流量应乘以温度校正系数：</p>
<div class="arithmatex">\[K_{\theta}=\sqrt{\frac{\theta_{a1}-\theta_{0}^{'}}{\theta_{a1}-\theta_{0}}}\]</div>
<p>其中，<span><span class="arithmatex">\(\theta_{a1}\)</span><span class="heti-spacing"> </span></span>为导线额定负荷时最高允许温度，</p>
<p><span><span class="arithmatex">\(\theta_{0}\)</span><span class="heti-spacing"> </span></span>为导线的允许载流量所采用的环境温度，</p>
<p><span><span class="arithmatex">\(\theta^{'}\)</span><span class="heti-spacing"> </span></span>为导线敷设地点实际的环境温度。</p>
<p>按规定，选择导体的“实际环境温度”：</p>
<p>户外（含户外电缆沟<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>，采用当地最热月平均最高气温；</p>
<p>户内（含户内电缆沟<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>，可采用当地最热月平均最高气温加<span><span class="heti-spacing"> </span>5</span>℃；</p>
<p>而直接埋地电缆，则取当地最热月地下<span class="heti-skip"><span class="heti-spacing"> </span>0.8m<span class="heti-spacing"> </span></span>的地壤平均温度，或近似地取当地最热月平均气温。</p>
<h4 id="_32">发热条件计算截面<a class="headerlink" href="#_32" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<p>三相系统、中性线和保护线</p>
<ul>
<li>中性线（<span>N<span class="heti-spacing"> </span></span>线）截面<span class="heti-skip"><span class="heti-spacing"> </span>A0<span class="heti-spacing"> </span></span>的选择<ul>
<li>一般三相四线制线路的中性线截面<span><span class="heti-spacing"> </span>A0</span>：
应不小于相线截面 Aφ的 50%，即 <span class="arithmatex">\(A_0 \geq 0.5A_\varphi\)</span></li>
<li>两相三线制及单相线路（单相二线）的<span><span class="heti-spacing"> </span>A0</span>：
因中性线与相线电流相等，故其中性线截面 A0 应与相线截面 Aφ相同，即 <span class="arithmatex">\(A_0 = A_\varphi\)</span></li>
<li>三次谐波电流突出的三相四线制线路的<span><span class="heti-spacing"> </span>A0</span>：
由于各相的三次谐波电流均通过中性线，使其电流可能等于甚至超过相线电流，故中性线截面 A0 宜等于或大于相线截面，即 <span class="arithmatex">\(A_0 \geq A_\varphi\)</span></li>
</ul>
</li>
<li>保护线（<span>PE<span class="heti-spacing"> </span></span>线）截面<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(A_{PE}\)</span><span class="heti-spacing"> </span></span>的选要考虑系统发生单相短路，短路电流通过时的短路热稳定度。<ul>
<li>当相线截面<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(A_{\varphi}\leq 16mm^2\)</span><span class="heti-spacing"> </span></span>时，<span class="arithmatex">\(A_{PE} \geq A_{\varphi}\)</span></li>
<li>当<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(16mm^2 &lt; A_{\varphi} \leq 35mm^2\)</span><span class="heti-spacing"> </span></span>时，<span class="arithmatex">\(A_{PE} \geq 16mm^2\)</span></li>
<li>当<span class="heti-skip"><span class="heti-spacing"> </span><span class="arithmatex">\(A_{\varphi}&gt;35mm^2\)</span><span class="heti-spacing"> </span></span>时，<span class="arithmatex">\(A_{PE} \geq 0.5A_{\varphi}\)</span></li>
</ul>
</li>
<li>保护中性线（<span>PEN<span class="heti-spacing"> </span></span>线）截面的选择<span class="heti-skip"><span class="heti-spacing"> </span>:PEN<span class="heti-spacing"> </span></span>线兼双重功能，故其截面选择应同时满足<span class="heti-skip"><span class="heti-spacing"> </span>PE<span class="heti-spacing"> </span></span>线和<span class="heti-skip"><span class="heti-spacing"> </span>N<span class="heti-spacing"> </span></span>线的要求，取其中的最大截面。</li>
</ul>
<h4 id="_33">经济电流密度计算截面<a class="headerlink" href="#_33" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<ul>
<li>根据<span><span class="heti-spacing"> </span><span class="arithmatex">\(I_{30} = \frac{P_{30}}{\sqrt{3}U_N \cos \varphi}\)</span></span></li>
<li><span><span class="arithmatex">\(j_{ec}\)</span><span class="heti-spacing"> </span></span>查表</li>
<li>计算的截面积<span><span class="heti-spacing"> </span><span class="arithmatex">\(A_{ec} = \frac{I_{30}}{j_{ec}}\)</span></span></li>
<li>选择一个最接近的截面积，可以更小</li>
<li>查附录表<span class="heti-skip"><span class="heti-spacing"> </span>16<span class="heti-spacing"> </span></span>验证发热条件</li>
<li>查附录表<span class="heti-skip"><span class="heti-spacing"> </span>14<span class="heti-spacing"> </span></span>验证机械强度</li>
</ul>
<h4 id="_34">机械强度验证<a class="headerlink" href="#_34" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<h3 id="_35">电压损耗计算<a class="headerlink" href="#_35" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>铜耗、铁耗</p>
<h3 id="_36">电器设备的选择<a class="headerlink" href="#_36" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>电气设备选择的一般条件：按正常工作条件选择，按短路条件校验。即按工作电压、电流选择电气设备，按短路电流校验设备的动稳定和热稳定。</p>
<h2 id="chap3"><span>Chap3<span class="heti-spacing"> </span></span>短路电流<a class="headerlink" href="#chap3" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<h3 id="_37">基础<a class="headerlink" href="#_37" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li><strong>是什么</strong>：不同部分对地的低阻性短接</li>
<li><strong>原因</strong></li>
<li><strong>影响</strong></li>
</ul>
<h3 id="_38">分类<a class="headerlink" href="#_38" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>计算原因：选择电气设备</p>
<p>三相短路危害最大，所以设计的时候考虑最坏情况</p>
<ul>
<li>两相短路电流近似看成三相短路电流的<span class="heti-skip"><span class="heti-spacing"> </span>0.866<span class="heti-spacing"> </span></span>倍，单相短路电流为相电压除短路回路总阻抗。两相短路电流计算目的主要是校验保护的灵敏度，单相短路电流计算目的主要是为接地设计等。</li>
</ul>
<h3 id="_39">短路物理量<a class="headerlink" href="#_39" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>无限大容量系统发生三相短路时，短路全电流由周期分量和非周期分量组成。短路电流周期分量在短路过程中保持不变，从而使短路计算十分简便。</p>
<div class="arithmatex">\[
I_{\infty} = I_{pk} = I''
\]</div>
<p>在热、动稳定校验时，短路稳态电流、短路冲击电流是校验电气设备的重要依据。</p>
<h3 id="_40">电流流向（图）<a class="headerlink" href="#_40" title="anchor link to this section for reference">¶</a></h3>
<h3 id="_41">短路电流的计算（计算题）<a class="headerlink" href="#_41" title="anchor link to this section for reference">¶</a></h3>
<h4 id="_42"><strong>欧姆法</strong> （不考）<a class="headerlink" href="#_42" title="anchor link to this section for reference">¶</a></h4>
<h4 id="_43"><strong>标幺制法</strong>  （重点）<a class="headerlink" href="#_43" title="anchor link to this section for reference">¶</a></h4>
<p>没有量纲</p>
<ul>
<li>采用标幺值法计算三相短路电流，避免了多级电压系统中的阻抗变换，计算简便，在工程中广泛应用。</li>
</ul>
<h3 id="_44">热效应与电动效应<a class="headerlink" href="#_44" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li>热效应：用短路稳态电流计算</li>
<li>电动效应：用冲击电流计算</li>
</ul>
<h2 id="chap7"><span>Chap7<span class="heti-spacing"> </span></span>二次回路<a class="headerlink" href="#chap7" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<p>保护、测量、控制一次回路</p>
<p>分成两种：直流、交流</p>
<h3 id="_45">操作电源<a class="headerlink" href="#_45" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>直流</p>
<p>交流</p>
<h3 id="_46">其他装置<a class="headerlink" href="#_46" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<h2 id="chap8"><span>Chap8<span class="heti-spacing"> </span></span>防雷接地、安全<a class="headerlink" href="#chap8" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<h3 id="_47">过电压<span class="heti-skip"><span class="heti-spacing"> </span>&amp;<span class="heti-spacing"> </span></span>防雷<a class="headerlink" href="#_47" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<ul>
<li>过电压：内部分操作和谐振</li>
<li>外部过电压称雷电过电压</li>
</ul>
<p><strong>雷电分类</strong>：</p>
<ul>
<li>直击雷</li>
<li>感应类</li>
</ul>
<p><strong>防雷装置</strong>：接闪器、引下线、接地装置</p>
<h4 id="_48">避雷针的 保护范围——滚球法<a class="headerlink" href="#_48" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<p>相当于把一个假象球体紧贴避雷针，中间空出的部分就是保护范围<heti-adjacent class="heti-adjacent-half">。</heti-adjacent>（平面几何问题）</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250311085725227.webp"/>
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250311090327635.webp"/></p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250311085744071.webp"/></p>
<h3 id="_49">接地<a class="headerlink" href="#_49" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>接地故障的时候，接地电流通过接地体向大地做半球形散开</p>
<ul>
<li>降低土壤电阻率：外引式、深埋、换土</li>
</ul>
<h4 id="npenpe">N、PEN、PE<a class="headerlink" href="#npenpe" title="anchor link to this section for reference">¶</a></h4>
<p>N：工作零线，中性线</p>
<p>PEN：保护零线，兼作工作零线</p>
<p>PE：保护接地线</p>
<p><a href="https://zhuanlan.zhihu.com/p/102467013">供配电系统中的<span><span class="heti-spacing"> </span>PE</span>、N、<span>PEN<span class="heti-spacing"> </span></span>线各指的是什么？怎么区别和使用？ <span>-<span class="heti-spacing"> </span></span>知乎</a></p>
<h4 id="_50">形式<a class="headerlink" href="#_50" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h4>
<p>低压系统接地形式有<span><span class="heti-spacing"> </span>IT</span>、TT、<span>TN<span class="heti-spacing"> </span></span>三大类，而<span class="heti-skip"><span class="heti-spacing"> </span>TN<span class="heti-spacing"> </span></span>类又分为<span><span class="heti-spacing"> </span>TN-C</span>、TN-C-S、<span>TN-S<span class="heti-spacing"> </span></span>三种形式；</p>
<p>其中字母表示的含义：</p>
<p>（1）字母第一个部分表示配电系统中性点对地的关系</p>
<p>T：电源端中性点一点直接接地；I：电源端中性点与地绝缘或通过高阻抗一点接地。</p>
<p>（2）字母第二部分表示电气装置的外露可导电部分与地的关系</p>
<p>T：外露可导电部分直接接地，与配电系统的接地点无关；</p>
<p>N：外露可导电部分与配电系统的中性点直接做电气连接（也叫接零系统<heti-adjacent class="heti-adjacent-half">）</heti-adjacent>；</p>
<p>（3）“-”号后面的字母是扩充说明</p>
<p>C：保护零线与工作零线用同一根线<heti-adjacent class="heti-adjacent-half">；</heti-adjacent>（c stand for common）</p>
<p>S：保护零线与工作零线彻底分开，各自独立用两根线<heti-adjacent class="heti-adjacent-half">；</heti-adjacent>（s stand for separate）</p>
<p>C-S：保护零线与工作零线前边一部分用同一根线，后边一部分保护零线与工作零线彻底分开，用两根线。</p>
<p><a href="https://zhuanlan.zhihu.com/p/165025804">低压接地系统：TN-C、TN-S、TN-C-S、TT、<span>IT<span class="heti-spacing"> </span></span>分别适用哪些场所？ <span>-<span class="heti-spacing"> </span></span>知乎</a></p>
<h3 id="_51">电气安全<a class="headerlink" href="#_51" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h3>
<p>对人体的危害</p>
<ul>
<li>漏电保护器的工作原理</li>
</ul>
<p>正常情况下，通过<span class="heti-skip"><span class="heti-spacing"> </span>TAN<span class="heti-spacing"> </span></span>一次侧的三相电流相量和等于零，<span>TAN<span class="heti-spacing"> </span></span>的铁心中没有磁通，其二次侧没有电流输出。当被保护电路发生漏电或有人触电时，由于漏电电流的存在，通过<span class="heti-skip"><span class="heti-spacing"> </span>TAN<span class="heti-spacing"> </span></span>一次侧的三相电流相量不等于零，<span>TAN<span class="heti-spacing"> </span></span>中产生零序磁通，其二次侧有电流输出，经放大器放大后，驱动低压断路器<span class="heti-skip"><span class="heti-spacing"> </span>QF<span class="heti-spacing"> </span></span>的脱扣线圈<span><span class="heti-spacing"> </span>YR</span>，使断路器<span class="heti-skip"><span class="heti-spacing"> </span>QF<span class="heti-spacing"> </span></span>自动跳闸。</p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250412234545.webp"/></p>
<ul>
<li>安全用电知识</li>
</ul>
<h2 id="chap6"><span>Chap6<span class="heti-spacing"> </span></span>过电流保护<a class="headerlink" href="#chap6" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<p>保护装置：切断电路</p>
<p>选择性：</p>
<h2 id="extra"><span>Extra<span class="heti-spacing"> </span></span>电力系统格局<a class="headerlink" href="#extra" title="anchor link to this section for reference"><span><span class="heti-spacing"> </span>¶</span></a></h2>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220143424995.webp"/></p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220143505299.webp"/></p>
<p><img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220152204297.webp"/></p>
<blockquote>
<p><a href="https://zhuanlan.zhihu.com/p/618684846">中国“五大六小”发电集团梳理<span class="heti-skip"><span class="heti-spacing"> </span>-<span class="heti-spacing"> </span></span>知乎</a>
<a href="https://zhuanlan.zhihu.com/p/531123778">起底：中国电力系统企业关系图！ - 知乎</a>
在 2002 年电力改革厂网分家之前的电力行业 (包括发、输、配、售、设计、建设等) 都只被一个单位—国家电力公司所垄断。2002 年厂网分离改革后，分化成多家单位</p>
</blockquote>
<ul>
<li><strong>政府部门</strong>：国家能源局、国家发展和改革委员会</li>
<li><strong>两大电网</strong>：国家电网、南方电网（以建设和运营电网为核心业务）</li>
<li><strong>两大<span class="heti-skip"><span class="heti-spacing"> </span>EPC<span class="heti-spacing"> </span></span>单位</strong>：中国电力建设集团公司<span class="heti-skip"><span class="heti-spacing"> </span>(<span class="heti-spacing"> </span></span>中电建<span class="heti-skip"><span class="heti-spacing"> </span>)<span class="heti-spacing"> </span></span>和中国能源建设集团有限公司<span class="heti-skip"><span class="heti-spacing"> </span>(<span class="heti-spacing"> </span></span>中能建<span><span class="heti-spacing"> </span>)</span></li>
</ul>
<blockquote>
<p>设计采购施工总承包（EPC：即<span><span class="heti-spacing"> </span>Engineering</span>，Procurement，<span>Construction<span class="heti-spacing"> </span></span>的组合）是我国推行总承包模式最主要的一种。</p>
</blockquote>
<ul>
<li><strong>发电集团</strong><ul>
<li>五大电力央企：国家能源投资集团、中国华能集团、中国华电集团、中国大唐集团、国家电力投资集团。</li>
<li>六小豪门：国投电力、中广核、三峡集团、华润电力、中节能、中核</li>
<li>地方公司：浙能、京能、申能、鲁能</li>
</ul>
</li>
<li><strong>设备制造集团</strong>：上海电气、东方电气、哈尔滨电气</li>
</ul>
<iframe height="600px" src="https://yb.1qh.cn/reports/2024-06-27/837a32825a42ba07eda081d285d6bef4f038eef2.pdf" style="border: none;" width="100%">
This browser does not support PDFs
</iframe>
<div class="admonition note">
<p class="admonition-title">一些数据</p>
<p><span>2014-2023<span class="heti-spacing"> </span></span>能源生产结构
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220153711082.webp"/></p>
<p><span>2022-2023<span class="heti-spacing"> </span></span>能源消费结构
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220154202935.webp"/></p>
<p><span>2014-2023<span class="heti-spacing"> </span></span>全社会用电量与增速
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220153833167.webp"/></p>
<p><span>2023<span class="heti-spacing"> </span></span>年非化石能源发电量
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220154120147.webp"/></p>
<p><span>2023<span class="heti-spacing"> </span></span>年发电结构
<img alt="image" src="https://img.philfan.cn/Robotics__Control__assets__ELSE-___.assets__20250220154323482.webp"/></p>
<blockquote>
<p><span>2017<span class="heti-spacing"> </span></span>年</p>
</blockquote>
</div>
<table>
<thead>
<tr>
<th>公司名称</th>
<th>总资产</th>
<th>营收</th>
<th>利润总额</th>
<th>上缴利润</th>
<th>员工总数</th>
</tr>
</thead>
<tbody>
<tr>
<td>国家能源集团</td>
<td><span>17828<span class="heti-spacing"> </span></span>亿元</td>
<td><span>5423<span class="heti-spacing"> </span></span>亿元</td>
<td><span>735<span class="heti-spacing"> </span></span>亿元</td>
<td><span>895<span class="heti-spacing"> </span></span>亿元</td>
<td><span>34<span class="heti-spacing"> </span></span>万人</td>
</tr>
<tr>
<td>中国华能</td>
<td><span>10733<span class="heti-spacing"> </span></span>亿元</td>
<td><span>2786<span class="heti-spacing"> </span></span>亿元</td>
<td><span>144<span class="heti-spacing"> </span></span>亿元</td>
<td><span>255<span class="heti-spacing"> </span></span>亿元</td>
<td><span>135329<span class="heti-spacing"> </span></span>人</td>
</tr>
<tr>
<td>国家电投</td>
<td><span>10800<span class="heti-spacing"> </span></span>亿元</td>
<td><span>1438<span class="heti-spacing"> </span></span>亿元</td>
<td><span>76.2<span class="heti-spacing"> </span></span>亿元</td>
<td>—</td>
<td><span>14<span class="heti-spacing"> </span></span>万人</td>
</tr>
<tr>
<td>中国大唐</td>
<td><span>7458<span class="heti-spacing"> </span></span>亿元</td>
<td><span>1895<span class="heti-spacing"> </span></span>亿元</td>
<td><span>95.98<span class="heti-spacing"> </span></span>亿元</td>
<td>—</td>
<td><span>96095<span class="heti-spacing"> </span></span>人</td>
</tr>
<tr>
<td>中国华电</td>
<td><span>7984<span class="heti-spacing"> </span></span>亿元</td>
<td><span>2006<span class="heti-spacing"> </span></span>亿元</td>
<td>—</td>
<td>—</td>
<td>—</td>
</tr>
</tbody>
</table>
<form class="md-feedback" hidden="" name="feedback">
<fieldset>
<legend class="md-feedback__title">
        Was this note helpful?
      </legend>
<div class="md-feedback__inner">
<div class="md-feedback__list">
<button class="md-feedback__icon md-icon" data-md-value="1" title="This page was helpful" type="submit">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 12a8 8 0 0 0-8-8 8 8 0 0 0-8 8 8 8 0 0 0 8 8 8 8 0 0 0 8-8m2 0a10 10 0 0 1-10 10A10 10 0 0 1 2 12 10 10 0 0 1 12 2a10 10 0 0 1 10 10M10 9.5c0 .8-.7 1.5-1.5 1.5S7 10.3 7 9.5 7.7 8 8.5 8s1.5.7 1.5 1.5m7 0c0 .8-.7 1.5-1.5 1.5S14 10.3 14 9.5 14.7 8 15.5 8s1.5.7 1.5 1.5m-5 7.73c-1.75 0-3.29-.73-4.19-1.81L9.23 14c.45.72 1.52 1.23 2.77 1.23s2.32-.51 2.77-1.23l1.42 1.42c-.9 1.08-2.44 1.81-4.19 1.81Z"></path></svg>
</button>
<button class="md-feedback__icon md-icon" data-md-value="0" title="This page could be improved" type="submit">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 12a8 8 0 0 0-8-8 8 8 0 0 0-8 8 8 8 0 0 0 8 8 8 8 0 0 0 8-8m2 0a10 10 0 0 1-10 10A10 10 0 0 1 2 12 10 10 0 0 1 12 2a10 10 0 0 1 10 10m-6.5-4c.8 0 1.5.7 1.5 1.5s-.7 1.5-1.5 1.5-1.5-.7-1.5-1.5.7-1.5 1.5-1.5M10 9.5c0 .8-.7 1.5-1.5 1.5S7 10.3 7 9.5 7.7 8 8.5 8s1.5.7 1.5 1.5m2 4.5c1.75 0 3.29.72 4.19 1.81l-1.42 1.42C14.32 16.5 13.25 16 12 16s-2.32.5-2.77 1.23l-1.42-1.42C8.71 14.72 10.25 14 12 14Z"></path></svg>
</button>
</div>
<div class="md-feedback__note">
<div data-md-value="1" hidden="">
              
              
                
              
              感谢支持~
            </div>
<div data-md-value="0" hidden="">
              
              
                
              
              感谢指出，欢迎提 issue 或发邮件反馈~
            </div>
</div>
</div>
</fieldset>
</form>
</article>
</div>
<script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var tab,labels=set.querySelector(".tabbed-labels");for(tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
</div>
<button class="md-top md-icon" data-md-component="top" hidden="" type="button">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12Z"></path></svg>
  回到页面顶部
</button>
</main>
<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
<div class="md-copyright__highlight">
        Copyright <span style="font-family:Arial;">©</span> 2024-2026 <a href="https://github.com/Phil-Fan" target="_blank">PhilFan</a>
</div>
</div>
<div class="md-social">
<a class="md-social__link" href="https://philfan.cn" rel="noopener" target="_blank" title="PhilFan's Homepage">
<svg viewbox="0 0 576 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M575.8 255.5c0 18-15 32.1-32 32.1h-32l.7 160.2c0 2.7-.2 5.4-.5 8.1v16.2c0 22.1-17.9 40-40 40h-16c-1.1 0-2.2 0-3.3-.1-1.4.1-2.8.1-4.2.1L416 512h-24c-22.1 0-40-17.9-40-40v-88c0-17.7-14.3-32-32-32h-64c-17.7 0-32 14.3-32 32v88c0 22.1-17.9 40-40 40h-55.9c-1.5 0-3-.1-4.5-.2-1.2.1-2.4.2-3.6.2h-16c-22.1 0-40-17.9-40-40V360c0-.9 0-1.9.1-2.8v-69.7h-32c-18 0-32-14-32-32.1 0-9 3-17 10-24L266.4 8c7-7 15-8 22-8s15 2 21 7l255.4 224.5c8 7 12 15 11 24z"></path></svg>
</a>
<a class="md-social__link" href="https://github.com/Phil-Fan" rel="noopener" target="_blank" title="PhilFan's GitHub">
<svg viewbox="0 0 496 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"></path></svg>
</a>
<a class="md-social__link" href="mailto:hw.phil.fan@gmail.com" rel="noopener" target="_blank" title="PhilFan's Gmail">
<svg viewbox="0 0 488 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M488 261.8C488 403.3 391.1 504 248 504 110.8 504 0 393.2 0 256S110.8 8 248 8c66.8 0 123 24.5 166.3 64.9l-67.5 64.9C258.5 52.6 94.3 116.6 94.3 256c0 86.5 69.1 156.6 153.7 156.6 98.2 0 135-70.4 140.8-106.9H248v-85.3h236.1c2.3 12.7 3.9 24.9 3.9 41.4z"></path></svg>
</a>
<a class="md-social__link" href="https://www.zhihu.com/people/phil.fan" rel="noopener" target="_blank" title="PhilFan's Zhihu">
<svg viewbox="0 0 640 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M170.54 148.13v217.54l23.43.01 7.71 26.37 42.01-26.37h49.53V148.13H170.54zm97.75 193.93h-27.94l-27.9 17.51-5.08-17.47-11.9-.04V171.75h72.82v170.31zm-118.46-94.39H97.5c1.74-27.1 2.2-51.59 2.2-73.46h51.16s1.97-22.56-8.58-22.31h-88.5c3.49-13.12 7.87-26.66 13.12-40.67 0 0-24.07 0-32.27 21.57-3.39 8.9-13.21 43.14-30.7 78.12 5.89-.64 25.37-1.18 36.84-22.21 2.11-5.89 2.51-6.66 5.14-14.53h28.87c0 10.5-1.2 66.88-1.68 73.44H20.83c-11.74 0-15.56 23.62-15.56 23.62h65.58C66.45 321.1 42.83 363.12 0 396.34c20.49 5.85 40.91-.93 51-9.9 0 0 22.98-20.9 35.59-69.25l53.96 64.94s7.91-26.89-1.24-39.99c-7.58-8.92-28.06-33.06-36.79-41.81L87.9 311.95c4.36-13.98 6.99-27.55 7.87-40.67h61.65s-.09-23.62-7.59-23.62v.01zm412.02-1.6c20.83-25.64 44.98-58.57 44.98-58.57s-18.65-14.8-27.38-4.06c-6 8.15-36.83 48.2-36.83 48.2l19.23 14.43zm-150.09-59.09c-9.01-8.25-25.91 2.13-25.91 2.13s39.52 55.04 41.12 57.45l19.46-13.73s-25.67-37.61-34.66-45.86h-.01zM640 258.35c-19.78 0-130.91.93-131.06.93v-101c4.81 0 12.42-.4 22.85-1.2 40.88-2.41 70.13-4 87.77-4.81 0 0 12.22-27.19-.59-33.44-3.07-1.18-23.17 4.58-23.17 4.58s-165.22 16.49-232.36 18.05c1.6 8.82 7.62 17.08 15.78 19.55 13.31 3.48 22.69 1.7 49.15.89 24.83-1.6 43.68-2.43 56.51-2.43v99.81H351.41s2.82 22.31 25.51 22.85h107.94v70.92c0 13.97-11.19 21.99-24.48 21.12-14.08.11-26.08-1.15-41.69-1.81 1.99 3.97 6.33 14.39 19.31 21.84 9.88 4.81 16.17 6.57 26.02 6.57 29.56 0 45.67-17.28 44.89-45.31v-73.32h122.36c9.68 0 8.7-23.78 8.7-23.78l.03-.01z"></path></svg>
</a>
<a class="md-social__link" href="https://www.xiaohongshu.com/user/profile/65484809000000000400b05d" rel="noopener" target="_blank" title="PhilFan's Xiaohongshu">
<svg role="img" viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><title>Xiaohongshu</title><path d="M22.405 9.879c.002.016.01.02.07.019h.725a.797.797 0 0 0 .78-.972.794.794 0 0 0-.884-.618.795.795 0 0 0-.692.794c0 .101-.002.666.001.777zm-11.509 4.808c-.203.001-1.353.004-1.685.003a2.528 2.528 0 0 1-.766-.126.025.025 0 0 0-.03.014L7.7 16.127a.025.025 0 0 0 .01.032c.111.06.336.124.495.124.66.01 1.32.002 1.981 0 .01 0 .02-.006.023-.015l.712-1.545a.025.025 0 0 0-.024-.036zM.477 9.91c-.071 0-.076.002-.076.01a.834.834 0 0 0-.01.08c-.027.397-.038.495-.234 3.06-.012.24-.034.389-.135.607-.026.057-.033.042.003.112.046.092.681 1.523.787 1.74.008.015.011.02.017.02.008 0 .033-.026.047-.044.147-.187.268-.391.371-.606.306-.635.44-1.325.486-1.706.014-.11.021-.22.03-.33l.204-2.616.022-.293c.003-.029 0-.033-.03-.034zm7.203 3.757a1.427 1.427 0 0 1-.135-.607c-.004-.084-.031-.39-.235-3.06a.443.443 0 0 0-.01-.082c-.004-.011-.052-.008-.076-.008h-1.48c-.03.001-.034.005-.03.034l.021.293c.076.982.153 1.964.233 2.946.05.4.186 1.085.487 1.706.103.215.223.419.37.606.015.018.037.051.048.049.02-.003.742-1.642.804-1.765.036-.07.03-.055.003-.112zm3.861-.913h-.872a.126.126 0 0 1-.116-.178l1.178-2.625a.025.025 0 0 0-.023-.035l-1.318-.003a.148.148 0 0 1-.135-.21l.876-1.954a.025.025 0 0 0-.023-.035h-1.56c-.01 0-.02.006-.024.015l-.926 2.068c-.085.169-.314.634-.399.938a.534.534 0 0 0-.02.191.46.46 0 0 0 .23.378.981.981 0 0 0 .46.119h.59c.041 0-.688 1.482-.834 1.972a.53.53 0 0 0-.023.172.465.465 0 0 0 .23.398c.15.092.342.12.475.12l1.66-.001c.01 0 .02-.006.023-.015l.575-1.28a.025.025 0 0 0-.024-.035zm-6.93-4.937H3.1a.032.032 0 0 0-.034.033c0 1.048-.01 2.795-.01 6.829 0 .288-.269.262-.28.262h-.74c-.04.001-.044.004-.04.047.001.037.465 1.064.555 1.263.01.02.03.033.051.033.157.003.767.009.938-.014.153-.02.3-.06.438-.132.3-.156.49-.419.595-.765.052-.172.075-.353.075-.533.002-2.33 0-4.66-.007-6.991a.032.032 0 0 0-.032-.032zm11.784 6.896c0-.014-.01-.021-.024-.022h-1.465c-.048-.001-.049-.002-.05-.049v-4.66c0-.072-.005-.07.07-.07h.863c.08 0 .075.004.075-.074V8.393c0-.082.006-.076-.08-.076h-3.5c-.064 0-.075-.006-.075.073v1.445c0 .083-.006.077.08.077h.854c.075 0 .07-.004.07.07v4.624c0 .095.008.084-.085.084-.37 0-1.11-.002-1.304 0-.048.001-.06.03-.06.03l-.697 1.519s-.014.025-.008.036c.006.01.013.008.058.008 1.748.003 3.495.002 5.243.002.03-.001.034-.006.035-.033v-1.539zm4.177-3.43c0 .013-.007.023-.02.024-.346.006-.692.004-1.037.004-.014-.002-.022-.01-.022-.024-.005-.434-.007-.869-.01-1.303 0-.072-.006-.071.07-.07l.733-.003c.041 0 .081.002.12.015.093.025.16.107.165.204.006.431.002 1.153.001 1.153zm2.67.244a1.953 1.953 0 0 0-.883-.222h-.18c-.04-.001-.04-.003-.042-.04V10.21c0-.132-.007-.263-.025-.394a1.823 1.823 0 0 0-.153-.53 1.533 1.533 0 0 0-.677-.71 2.167 2.167 0 0 0-1-.258c-.153-.003-.567 0-.72 0-.07 0-.068.004-.068-.065V7.76c0-.031-.01-.041-.046-.039H17.93s-.016 0-.023.007c-.006.006-.008.012-.008.023v.546c-.008.036-.057.015-.082.022h-.95c-.022.002-.028.008-.03.032v1.481c0 .09-.004.082.082.082h.913c.082 0 .072.128.072.128V11.19s.003.117-.06.117h-1.482c-.068 0-.06.082-.06.082v1.445s-.01.068.064.068h1.457c.082 0 .076-.006.076.079v3.225c0 .088-.007.081.082.081h1.43c.09 0 .082.007.082-.08v-3.27c0-.029.006-.035.033-.035l2.323-.003c.098 0 .191.02.28.061a.46.46 0 0 1 .274.407c.008.395.003.79.003 1.185 0 .259-.107.367-.33.367h-1.218c-.023.002-.029.008-.028.033.184.437.374.871.57 1.303a.045.045 0 0 0 .04.026c.17.005.34.002.51.003.15-.002.517.004.666-.01a2.03 2.03 0 0 0 .408-.075c.59-.18.975-.698.976-1.313v-1.981c0-.128-.01-.254-.034-.38 0 .078-.029-.641-.724-.998z"></path></svg>
</a>
</div>
</div>
</div>
</footer>
</div>
<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "../..", "features": ["navigation.tracking", "navigation.tabs", "navigation.path", "navigation.indexes", "navigation.top", "navigation.instant", "search.highlight", "search.suggest", "toc.follow", "content.code.annotate", "content.code.copy", "content.code.select", "content.tabs.link", "content.action.edit", "content.action.view", "content.tooltips"], "search": "../../assets/javascripts/workers/search.b8dbb3d2.min.js", "translations": {"clipboard.copied": "\u5df2\u590d\u5236", "clipboard.copy": "\u590d\u5236", "search.result.more.one": "\u5728\u8be5\u9875\u4e0a\u8fd8\u6709 1 \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.more.other": "\u5728\u8be5\u9875\u4e0a\u8fd8\u6709 # \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.none": "\u6ca1\u6709\u627e\u5230\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.one": "\u627e\u5230 1 \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.other": "# \u4e2a\u7b26\u5408\u6761\u4ef6\u7684\u7ed3\u679c", "search.result.placeholder": "\u952e\u5165\u4ee5\u5f00\u59cb\u641c\u7d22", "search.result.term.missing": "\u7f3a\u5c11", "select.version": "\u9009\u62e9\u5f53\u524d\u7248\u672c"}}</script>
<script src="../../assets/javascripts/bundle.fe8b6f2b.min.js"></script>
<script src="../../style/javascripts/mathjax.js"></script>
<script src="../../style/javascripts/toc.js"></script>
<script src="https://cdn.bootcdn.net/ajax/libs/mathjax/3.2.2/es5/tex-mml-chtml.js"></script>
<script src="https://cdn.jsdelivr.net/npm/mermaid@11.0.1/dist/mermaid.min.js"></script>
<script src="../../assets/javascripts/custom.9e5da760.min.js"></script>
</body>
</html>